# Medicus Suite — Clinical Safety Hazard Log

**Document reference:** MS-CSO-HL-001  
**Software product:** Medicus Suite (Chrome extension)  
**Product version:** 4.0.1  
**Last full hazard re-baseline:** v3.115.0 (2026-06-17); incremental CSO re-freeze of pruned surfaces 2026-09-10 (v3.261.21); incremental CSO sign-off of H-063–H-077 2026-09-20 (v3.264.1); v4.0.0 CSO review 2026-10-16 re-pins the product version and moves last_cso_review_version (not a full re-baseline; last full remains v3.115.0); v4.0.1 CSO sign-off 2026-11-01 moves the product pin to 4.0.1 and does not move last_cso_review_version (document version 3.111)  
**Document version:** 3.111  
**Date issued:** 2026-11-01 _(v3.111 sign-off 2026-11-01 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 1 Nov 2026):** H-026 and H-100 v4.0.1 addenda signed. Residuals unchanged. Product pin moves to 4.0.1. last_cso_review_version does not move. Document version moves to 3.111.)_ 2026-10-16 _(v3.110 sign-off 2026-10-16 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026):** v4.0.0 CSO review. H-026 re-inclusion accepted. Retirements signed, including H-054. H-100 accepted at residual 12 (4×3). Product pin moves to 4.0.0. last_cso_review_version moves to 4.0.0. Not a full re-baseline; last full remains v3.115.0. Document version stays 3.110.)_ 2026-10-16 _(v3.109 draft — drafted pending review; signed at v3.110. Retirement of withdrawn clinical hazards, restoration of H-026, and new H-100.)_ 2026-10-06 _(v3.107 sign-off 2026-10-06 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026): H-099 moves from Proposed to Accepted (ALARP)** at residual 6 (3×2). A flu or COVID immunisation whose SNOMED term sits on the code object's description, or whose COVID concept is 1156257007, is read as given. Drafted at hazard-log v3.107 with sign-off blank; this sign-off is v3.107. Description id 4573119012 is not a concept. Invitation and consent notes stay due. Monitoring can copy field names and codes only. Not a re-baseline; product pin stays 3.264.1; does not move last_cso_review_version. Clinical safety notice not moved. H-086 and H-092 stay reserved. v3.106 sign-off 2026-10-06 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026): H-098 moves from Proposed to Accepted (ALARP)** at residual 6 (3×2). The practice's standard in-house COVID entry "Immunisation: Administration of SARS-CoV-2 vaccine" is an explicit given stem and counts for the season, as a top-level Immunisation and on a Document. Not a re-baseline; product pin stays 3.264.1; does not move last_cso_review_version. Clinical safety notice not moved. H-086 and H-092 stay reserved. v3.105 draft 2026-10-06 — **H-098 addendum, drafted pending review; signed at v3.106.** A top-level Immunisation whose term sits only on the row label was not read, so flu stayed due. "Administration of first inactivated seasonal influenza vaccination" already matches; "first" and "inactivated" do not exclude it. "Administration of SARS-CoV-2 vaccine" already matches. "Immunisation consent given" stays due. Document-attached immunisations stay covered. Not a re-baseline; product pin stays 3.264.1; does not move last_cso_review_version. Clinical safety notice not moved. H-086 and H-092 stay reserved. v3.104 draft 2026-10-06 — **H-098 drafted pending review; signed at v3.106.** An immunisation nested on an inbound Immunization record document was not read, so flu and COVID stayed due after a pharmacy dose. The administered date is used when present. COVID maintain-protection course concepts count as given. Invitation procedures stay due. RSV, pneumococcal and shingles use the same document walk. Not a re-baseline; product pin stays 3.264.1; does not move last_cso_review_version. Clinical safety notice not moved. H-086 and H-092 stay reserved. v3.103 sign-off 2026-10-06 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026): H-045 addendum Accepted (ALARP)** at residual 3 (3×1), unchanged. Use the inbox open in Medicus can fill the Request Monitor assignee from the wrong task-list filter (a personal inbox or Results), so the breach strip watches the wrong inbox and under-reports. Controls: fill only, explicit Save monitor settings, multi-tab disambiguation, inline caution, manual paste retained. Not a re-baseline; product pin stays 3.264.1; does not move last_cso_review_version. Clinical safety notice not moved. No other hazard is changed. v3.102 sign-off 2026-10-06 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026): H-087 update Accepted (ALARP)** at residual 6. Assisted filing is one switch and one approval per test, covering every lab that reports it (older per-lab switches migrate, so a test that was on at any lab is now on at every lab it appears at). A lab with no practice range or guard of its own is judged by the lab's own range and flag, and a lab flag still blocks. Lab entries no longer need approving to act. The Companion can write catalogue entries awaiting review (set up a report group, match it to a request). Not a re-baseline; product pin stays 3.264.1; does not move last_cso_review_version. H-086 and H-092 stay reserved. Clinical safety notice not moved. v3.101 sign-off 2026-10-03 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-10-03, approved on merge go): H-073 and H-087 update Accepted (ALARP)** at residuals 4 and 6. A numeric result's comment is the distinct comment fields, not a stripped joined string. A bare number is not a comment. Companion names why a heading cannot act and deep-links only to the lab or the test. It does not approve. H-087 control (c) is unchanged. Not a re-baseline, product pin stays 3.264.1; does not move last_cso_review_version. H-086 and H-092 stay reserved. Clinical safety notice not moved. Drafted the same day with sign-off blank. v3.100 sign-off 2026-10-02 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-10-02, approved on merge go): H-097 moves from Proposed to Accepted (ALARP)** at residual 6. Open task counts by queue on the Workload tracker can be read as empty, or as a split of the dashboard totals. A dash is not zero. A period is still-open tasks created in that window. Does not move last_cso_review_version (product pin stays 3.264.1). H-086 and H-092 stay reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.108. Drafted at v3.99 with sign-off blank. v3.99 draft 2026-10-02 — **H-097 Proposed, CSO sign-off blank.** Open task counts by queue on the Workload tracker can be read as empty, or as a split of the dashboard totals. A dash is not zero. A period is still-open tasks created in that window. Not a re-baseline; product pin stays 3.264.1; does not move last_cso_review_version. H-086 and H-092 stay reserved. Clinical safety notice not moved. v3.98 sign-off 2026-10-02 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-10-02): H-096 moves from Proposed to Accepted (ALARP)** at residual 6. A vaccine procedure is read on the same given-dose matcher. A given dose inside the season or one-off window wins over a decline, including a later decline. A structured not-given status is not a dose. COVID eligibility (75+, care home, immunosuppressed) is unchanged and is confirmed correct for autumn 2026. Does not move last_cso_review_version (product pin stays 3.264.1). H-086 and H-092 stay reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.107. Drafted at v3.97 with sign-off blank. v3.97 draft 2026-10-02 — **H-096 Proposed, CSO sign-off blank.** A vaccine procedure is read on the same given-dose matcher. A given dose inside the season or one-off window wins over a decline, including a later decline. A structured not-given status is not a dose. COVID eligibility (75+, care home, immunosuppressed) is unchanged and is confirmed correct for autumn 2026. Does not move last_cso_review_version (product pin stays 3.264.1). H-086 and H-092 stay reserved. Clinical safety notice not moved. v3.96 sign-off 2026-10-02 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-10-02): H-095 moves from Proposed to Accepted (ALARP)** at residual 6. A vaccine already given counts from the concept id and from the wording after parentheticals are removed. An administration concept tagged (situation) counts. Invitation, offer and recall text stay due. Declined stays declined. Season windows unchanged. COVID eligibility cohorts unchanged. One-off coded notes are not cut at 400 days. Does not move last_cso_review_version (product pin stays 3.264.1). H-086 and H-092 stay reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.106. Drafted at v3.95 with sign-off blank. v3.95 draft 2026-10-02 — **H-095 Proposed, CSO sign-off blank.** A vaccine already given can still show due when the record is a concept id, a brand, a parenthetical administration term, or an administration concept tagged (situation). Invitation, offer and recall text stay due. Declined stays declined. Season windows unchanged. COVID eligibility cohorts unchanged. One-off coded notes are not cut at 400 days. Does not move last_cso_review_version (product pin stays 3.264.1). H-086 and H-092 stay reserved. Clinical safety notice not moved. v3.94 sign-off 2026-10-01 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-10-01): H-065 retirement signed.** The Clean up alerts pill and panel are removed. Superseded by native Medicus Record clean up. Does not move last_cso_review_version (product pin stays 3.264.1). H-086 stays reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.105. v3.93 draft 2026-10-01 — H-065 retired, sign-off blank; signed at v3.94. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.104. v3.92 sign-off 2026-10-01 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-10-01): H-087 update Accepted** at residual 6. Control (c) is kept. The Approve-lab fallback is accepted and is not narrowed. `r.urgent` is not a filing severity signal. Lab flags, the report's own range, the practice range, and clinical rules still block abnormal and critical results. Does not move last_cso_review_version (product pin stays 3.264.1). Drafted on the pull request as hazard-log v3.82; this sign-off is v3.92. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.103. v3.91 sign-off 2026-10-01 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-10-01): H-094 moves from Proposed to Accepted (ALARP)** at residual 6. The saved duplicate-checker scan does not keep the NHS number. The removal note expires at 30 days and is capped at 500. Does not move last_cso_review_version (product pin stays 3.264.1). H-086 and H-092 stay reserved. Aligned with DPIA §2.3, document version 1.4. v3.90 draft 2026-10-01 — H-094 Proposed, sign-off blank; signed at v3.91. Drafted on the pull request as hazard-log v3.88; that number is H-093's draft, signed at v3.89. Drafted on the pull request as hazard-log v3.88; that number is H-093's draft, signed at v3.89. v3.89 sign-off 2026-10-01 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-10-01): H-093 moves from Proposed to Accepted (ALARP)** at residual 6. SNOMED 185903001 needs influenza immunisation is a flu eligibility flag. An active problem is not date-capped. A journal note counts within 400 days and is not a dose given. Does not move last_cso_review_version (product pin stays 3.264.1). H-086 stays reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.102. v3.88 draft 2026-09-30 — H-093 Proposed, sign-off blank; signed at v3.89. v3.87 sign-off 2026-09-29 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-09-29): H-063 retirement signed.** The save-attachment-as-document feature is removed. Medicus files the attachment natively. Does not move last_cso_review_version (product pin stays 3.264.1). H-086 stays reserved. v3.86 draft 2026-09-29 — H-063 retired, sign-off blank; signed at v3.87. Not a re-baseline; product pin stays 3.264.1; does not move last_cso_review_version. v3.85 sign-off 2026-09-29 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-09-29): H-091 moves from Proposed to Accepted (ALARP)** at residual 6. One-off vaccines (RSV, pneumococcal, shingles) read the whole immunisation history. A single pneumococcal dose at any age counts for the routine one-off. Does not move last_cso_review_version (product pin stays 3.264.1). v3.84 draft 2026-09-29 — H-091 Proposed, sign-off blank; signed at v3.85. Not a re-baseline; product pin stays 3.264.1; does not move last_cso_review_version. v3.83 sign-off 2026-09-29 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-09-29): H-090 moves from Proposed to Accepted (ALARP)** at residual 6. A coded vaccination invitation, offer, text-message-sent or situation concept, or a free-text VAC_* marker filed with the invitation, does not count as the vaccine given. Does not move last_cso_review_version (product pin stays 3.264.1). v3.82 draft 2026-09-29 — H-090 Proposed, sign-off blank; signed at v3.83. Not a re-baseline; product pin stays 3.264.1; does not move last_cso_review_version. v3.81 sign-off 2026-09-28 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-09-28, approved on merge go): H-089 moves from Proposed to Accepted (ALARP)** at residual 6. QOF 2026/27 indicator logic, including DM036 age 79 and under. Does not move last_cso_review_version (product pin stays 3.264.1). v3.80 sign-off 2026-09-28 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-09-28, approved on merge go): H-088 moves from Proposed to Accepted (ALARP)** at residual 6. Coded journal notes for SMOK002 and AST015. Does not move last_cso_review_version (product pin stays 3.264.1). v3.79 sign-off 2026-09-28 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-09-28, approved on merge go): H-085 setup-canvas addendum Accepted (ALARP)** at residual 6. Drag a discovered slot type, session or diary onto one tile. The wall stays read-only. Does not move last_cso_review_version (product pin stays 3.264.1). v3.78 sign-off 2026-09-28 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-09-28, approved on merge go): H-087 moves from Proposed to Accepted (ALARP)** at residual 6. Lab Filing catalogue approval scope. Does not move last_cso_review_version (product pin stays 3.264.1). v3.77 addendum 2026-09-28 — new **H-087**. Drafted pending review; signed at v3.78. Save and approve could approve assisted filing for a lab that was not on screen, including its ranges, guards and lab-flag override; a scan apply could mark a whole lab reviewed without the foreign-heading gate; an empty token set could store a SNOMED code on the wrong result. Controls recorded below. Not a re-baseline; product pin stays 3.264.1; does not move last_cso_review_version. v3.76 sign-off 2026-09-27 — **CSO SIGN-OFF (Dr D. Triska, Clinical Safety Officer, GMC 6159481, 2026-09-27, approved on merge go): H-085 moves from Proposed to Accepted (ALARP)** at residual 6. Read-only Availability wall. Does not move last_cso_review_version (product pin stays 3.264.1). v3.75 addendum 2026-09-27 — H-085 controls corrected to the v3.267.2 wall: per-day freshness, a 10-minute staleness cap, a confirmed mapping before any tile is painted, a site label, and a Europe/London clock. Drafted pending review; signed at v3.76. Not a re-baseline, product pin stays 3.264.1; does not move last_cso_review_version. v3.74 addendum 2026-09-26 — new H-085: read-only Availability wall (unbooked slots on a triage-room TV). Drafted pending review; signed at v3.76. Not a re-baseline, product pin stays 3.264.1; does not move last_cso_review_version. v3.73 sign-off 2026-09-25 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-09-25, approved on merge go): H-084 moves from Proposed to Accepted (ALARP)** at residual 6. Read-only Workload tracker. Does not move last_cso_review_version (product pin stays 3.264.1). v3.72 addendum 2026-09-25 — new H-084: read-only Workload tracker on the Workflow dashboard. Drafted pending review; signed at v3.73. Not a re-baseline, product pin stays 3.264.1; v3.71 addendum 2026-09-24 — H-082 retargeted: the organiser opens Medicus’s own template form and does not POST a create body (W25). PENDING CSO review, not a re-baseline, product pin stays 3.264.1; v3.70 addendum 2026-09-24 — new H-082, PENDING CSO review; v3.69 sign-off 2026-09-24 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, 2026-09-24, Europe/London): H-080 and H-081 move from draft to Accepted (ALARP)** at residual 4 and 8. H-073 is re-signed so controls (h)/(i) and new fail-closed control (j) agree with the residual line. `filingEngine` and `oirEngine` stay `legacy` in shipped defaults; this is not a practice-wide catalogue-filing enablement and not an E3 replacement of the legacy gates. Does not move last_cso_review_version (product pin stays 3.264.1). v3.68 sign-off 2026-09-20 — **CSO SIGN-OFF (Dr D. Triska, CSO, GMC 6159481, in session, 2026-09-20): H-063–H-077 all move from Proposed to Accepted (ALARP) at their proposed residual scores**, per the review agenda in `docs/CSO-SIGNOFF-PACK-H063-H076.md` ("Reviews and signed"). Moves last_cso_review_version to 3.264.1 and re-pins the product version. Signed in the same sitting: CSN §6 items 1/8/9 as rewritten at CSN doc v3.82 (recorded as CSN v3.83) and DPIA v1.3 (first DPIA signature). **Not covered by this sign-off:** H-060 and H-061 stay Proposed; the H-002 (w) / H-003 (k) U&E-restore addendum (v3.66) and the other addenda-tail PENDING notes on hazards outside H-063–H-077 stay PENDING; not a re-baseline (last full remains v3.115.0). Open review items recorded in the H-072/H-073/H-074/H-075 Acceptability rows are carried forward as future review items, not conditions of acceptance; v3.67 addendum 2026-09-20 — new H-077 (optional Transactional API proxy read path); H-009 addendum for `txn.callerKey`. CSN §6 items 1/8/9 rewritten. DPIA §2.2 added. H-063–H-076 stay Proposed. **PENDING CSO review — no signature invented.** Sign-off pack: `docs/CSO-SIGNOFF-PACK-H063-H076.md`. Does not move last_cso_review_version; v3.66 addendum 2026-09-19 — provenance-gated restore of post-initiation U&E (v3.263.9): H-002 control (w) updated (restore implemented behind the startDateSource=medication-history gate) and new H-003 control (k). PENDING CSO review; v3.65 addendum 2026-09-18 — retrospective CSO catch-up: new hazard H-076, repeat-prescribing authorisation pills (v3.261.18, PR #385) — a read-only advisory pill computing its own judgement of authorisation type plus a days-supply cross-check and same-batch outlier flag, Proposed pending CSO sign-off (originally drafted as H-072; H-072 on main is contacts name-quality). H-002 control (w) records the post-initiation U&E test added 2026-06-29/08-22 and withdrawn 2026-09-11 (PR #403) with no compensating measure. PENDING CSO review; v3.64 addendum 2026-09-18 — new H-073 (v3.263.3): lab-filing per-profile `allowComments` comment allow-list, and a new practice-profile `labfiling` sync module — every synced profile still arrives force-disabled via the existing `labfilingImport`/`lockForReview` path, same as a manual backup restore. PENDING CSO review; v3.63 addendum 2026-09-17 — new H-075 (v3.261.62): the filing macro's shared click helper (`realClick`) fired a full synthetic mouse-event sequence on a Next-Step radio's `<label>` and then a separate `.click()` call, double-firing a labelled-control component's interaction handling in one tick — a filing attempt marked every result normal and passed the confirm dialog, but the task never actually filed, with the primary button relabelling to "Reassign task". LIVE-CONFIRMED fixed same day (`realClick` now resolves and clicks a label's real associated control directly, exactly once; new `isRadioSelected` reads the real `.checked` property, so an already-correct selection is never re-clicked at all). H-074 (v3.261.62) also live-confirmed working same day, including catching further un-declared analytes beyond the original CRP case. PENDING CSO review; v3.62 addendum 2026-09-17 — new H-074 (v3.261.62): lab filing could offer to auto-file an analyte no filing profile had ever declared (found live — a CRP result alongside a configured U&E panel; caught before the File click, never actually filed). New `unrecognisedAnalyteBlockers` requires every result to be named in a matched profile's own `analytes` list, fixed alongside a second bug in the SAME merge function (`analytes` was hardcoded empty, same class as the H-073 `allowComments` merge bug the day before). A genuine behavioural change across every existing profile, flagged to and accepted by a colleague before building. PENDING CSO review; v3.60 addendum 2026-09-16 — H-072 controls (g)/(n) (v3.261.57): name-quality writes re-fetch and re-validate immediately before POST; shorter-former-name delete is initials-only. PENDING CSO review; v3.59 addendum 2026-09-14 — H-068 control (i): usual-GP send is user-initiated staging, same write, still not auto-place (v3.261.48). PENDING CSO review; v3.58 addendum 2026-09-10 — CSO re-freeze (v3.261.21): Visualiser / Condor tab / CQC Inspection Readiness / Practice Report removed from current scope (shipped gone since v3.255.0); H-013, H-014, H-015, H-017, H-033 retired; H-016 retargeted to live HUD PINCER/STOPP/ACB; H-022 retargeted to Note / Today / Submissions / Forecast operational aggregates. Signed: Dr D. Triska (CSO, GMC 6159481), in session. Moves last_cso_review_version; v3.57 addendum 2026-09-08 — published practice profile can enable Signing Queue soft flags practice-wide (v3.261.12) H-038 control (p), PENDING CSO review; v3.56 addendum 2026-09-08 — Signing Queue soft QOF-review re-display (v3.261.10) H-038 control (p), PENDING CSO review; v3.55 addendum 2026-09-05 — QOF OB005 rewritten to PCIT OBES2_REG / TA1026 cohort and three pathway codes (v3.259.0), PENDING CSO review; v3.54 addendum 2026-09-04 — Forecast capacity look-ahead (v3.258.0) H-070: a false all-clear from an incomplete scan, a date past the bundled bank-holiday calendar, or an unbuilt rota, PENDING CSO review; v3.53 addendum 2026-08-31 — non-routine prescription allocation canvas (v3.256.0) H-068, PENDING CSO review; v3.52 addendum 2026-08-30 — Note YouTube playlist embed (v3.254.0) H-067 control (q), PENDING CSO review; v3.51 addendum 2026-08-29 — Note ten board styles + Standard colours (v3.253.0) H-067 control (p), PENDING CSO review; v3.50 addendum 2026-08-29 — Note ten board looks (v3.252.0) H-067 control (p), PENDING CSO review; v3.49 addendum 2026-08-29 — PR #350 review correction: the "Requests today" tile was public-eligible since v3.248.0; now staff-only, closing the gap H-067 control (n) assumed was already closed, PENDING CSO review; v3.48 addendum 2026-08-29 — Note custom boards and words (v3.251.4) H-067 control (n), PENDING CSO review; v3.47 addendum 2026-08-29 — Note practice-owned busy/wait settings (v3.251.3) H-067 control (m), PENDING CSO review; v3.46 addendum 2026-08-29 — Note Practice pass (v3.251.0) H-067 controls (i)–(l), PENDING CSO review; v3.45 addendum 2026-08-29 — Note display board H-067, PENDING CSO review; v3.44 addendum 2026-08-29 — weekly release review: lab allocation canvas write-path defects fixed 2026-08-25 (silent write no-op; partial-batch board desync) recorded against H-064 control (j), PENDING CSO review; v3.43 addendum 2026-08-29 — weekly release review: Keeper gap-analysis top-10 clinical rules (v3.237.0, 2026-08-23) and the lithium brand-blindness fix recorded retrospectively against H-002 control (v), PENDING CSO review; v3.42 addendum 2026-08-27 — H-035 controls (h)–(j) W8 live-flow, PENDING CSO review; v3.41 addendum 2026-08-27 — workflow / inbound-document allocation canvas H-066, PENDING CSO review; v3.22 addendum 2026-08-02 — rota hazards H-058/H-059; v3.23 addendum 2026-08-02 — allergy-cleanup hazard H-060; v3.236.4 H-061 queue pulse; v3.236.5 H-062 appointment-organise canvas; v3.237.1 H-062 controls hardened + Send-to opt-in correction; v3.28 CSO sign-off of H-062 2026-08-23; v3.29 addendum 2026-08-23 — clinical-safety audit corrections incl. recovery of the never-merged H-053/H-054 entries, PENDING CSO review; v3.30 addendum 2026-08-24 — already-saved document hint H-063; v3.31 addendum 2026-08-24 — floating Patient-actions What’s-due strip, H-001 control (k); v3.32 addendum 2026-08-24 — What’s-due red-team hardening, H-001 (l) / H-002 (s); v3.33 addendum 2026-08-24 — Companion HUD, H-001 (m) / H-002 (t); v3.34 addendum 2026-08-24 — Companion Practice pass, H-001 (n) / H-002 (u); v3.35 addendum 2026-08-24 — Companion all-screens, H-001 (o); v3.36 addendum 2026-08-24 — H-060 control relaxation restored (any allergy, including the last "No known allergies" copy, may now be ended from the canvas — originally recorded 2026-08-23 as v3.30 on the never-merged PR #315, renumbered on reapplication), PENDING CSO review; v3.37 addendum 2026-08-25 — lab allocation canvas write H-064, PENDING CSO review; v3.40 addendum 2026-08-26 — risk-flag banner cleanup pill/panel H-065, PENDING CSO review; the product-version pin stays at the last CSO-reviewed version, v3.202.0)_
**Author:** Dr Dave Triska, Graysbrook Ltd  
**Clinical Safety Officer:** Dr Dave Triska (GMC 6159481), registered GP  
**Status:** Live — reviewed at each minor or major release. This document is the full CSO hazard re-baseline from v3.64.0 up to and including v3.115.0: every release v3.65.0–v3.114.0 (incl. the new Record, Practice Report/Condor and CQC Inspection Readiness modules, the v3.91.2 attribute-injection-XSS remediation, and the PDF.js 4.x upgrade) has been reviewed and recorded against the hazard register below — see version history v3.11 and `docs/cso-review-ledger.json`.  
**Applicable standards:** Drafted in the style of DCB0129 (Manufacturer) with consideration of DCB0160 (Deploying Organisation) responsibilities, noting that Medicus Suite is not a Health IT system under the formal scope of those standards but is voluntarily managed against them by the author.

---

## v4.0.0 withdrawal of clinical judgement

**Status: CSO signed. Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Product pin moves to 4.0.0. `last_cso_review_version` moves to 4.0.0. Document version stays 3.110. Not a full re-baseline; last full remains v3.115.0.**

v4.0.0 is the next release after 3.269.6. It is a major version because the product no longer makes a clinical judgement, recommendation or calculation. It is not a side build and it is not a switch. The hazards below that describe those withdrawn controls are retired in the summary register. Retirement is signed.

### Hazards retired because the control is withdrawn

Retired in the summary at v4.0.0, signed Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026: H-002, H-003, H-004, H-012, H-016, H-019, H-020, H-021, H-023, H-027, H-030, H-031, H-036, H-038, H-044, H-046, H-050, H-054, H-073, H-074, H-075, H-076, H-080, H-081, H-087, H-088, H-089, H-090, H-091, H-093, H-095, H-096, H-098, H-099.

**Restored as live, because the triage-request chips are back. Re-inclusion accepted.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. H-026 (keyword and red-flag chips on the triage request row, including the Pharmacy First and ask-back chips on that same strip). The summary row stays the pre-withdrawal Accepted (ALARP) wording (residual 8, 4×2).

H-023 and H-027 are retired because the Pre-clinic Sweep tab is removed. That retirement is signed.

H-054 is retired because the Organise problems canvas (write path W17) and the bulk-remove surface it replaced are withdrawn. That retirement is signed. Clean up code (H-053) stays.

H-050's route suggestion is withdrawn. The reception pathway question list and the booking stop on an unanswered or positive flag remain. That residual is part of H-100.

Still applicable where the feature remains: H-001, H-005, H-008, H-009, H-022, H-032, H-042, H-043, H-045, H-047, H-049, H-055, and the operational rota, workload, template and display hazards. The breach strip (H-045) counts Medicus's own urgency flag and wait. It is not a suite-derived clinical score. It stays.

### New hazard this removal creates

**H-100 — Withdrawal of clinical controls a practice may already rely on.** Accepted. Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Residual 12 (severity 4 × likelihood 3), the recorded initial score. Residual is not reduced. See the entry below.

## 1. Purpose

This hazard log records the clinical safety hazards identified for Medicus Suite, the controls in place to mitigate them, and the residual risk borne by users of the software. It is maintained by the Clinical Safety Officer (CSO) and reviewed at every release.

The log is intended to be read alongside:

- `docs/CLINICAL-SAFETY-NOTICE.md` — the user-facing safety notice
- `docs/INTENDED-PURPOSE.md` — the frozen intended-purpose statement
- `docs/SOUP.md` — the Software of Unknown Provenance register (vendored third-party libraries)

## 2. Scope

The module list in this section is the v3.115.0 baseline. v4.0.0 withdraws clinical judgements, recommendations and calculations. The signed v4.0.0 note above is the current statement for that withdrawal. This list is not a description of what v4.0.0 paints.

This hazard log applies to all functional modules of Medicus Suite v3.115.0, namely:

- **Monitoring (Sentinel)** — HUD display of practice-authored clinical rules, QOF indicators, drug-monitoring intervals, waiting-room list. Since v3.16.0 this includes: **falling eGFR trend** (NICE NG203: ≥15 mL/min/1.73m² fall across ≥3 readings within 12 months) and **hyperkalaemia (K⁺) RAG-banded alerts** (amber 5.5–5.9 mmol/L, red ≥6.0 mmol/L per NICE/UK Kidney Association) using a new `observation-alert` check kind (v3.18.0); a **rising HbA1c trend** rule scoped to the DM register (≥10 mmol/mol rise across ≥3 readings within 24 months, NICE NG28/NG17) (v3.19.0); **journal-coded observations** now evaluated in the side-panel path (v3.21.0); **ADHD medication monitoring** (stimulants paediatric/adult, atomoxetine, guanfacine — NICE NG87/BNF), **smoking status indicators** across 9 QOF registers, **carbamazepine monitoring** (FBC/LFT/U&E/sodium/drug level/lipids), and the `observation-bundle` check kind enabling DM037 (v3.26.x); **flu and COVID-19 vaccination eligibility alerts** using JCVI/UKHSA 2025/26 criteria, with inferred DUE/GIVEN/DECLINED status (v3.26.0); and **per-rule hide/snooze** controls (permanent hide for drug-monitoring and QOF rules; snooze-until-season for vaccine rules) (v3.26.3). From v3.33.0 the side panel displays a **per-module extraction breakdown** (`Extracted: N meds · N obs · N problems`, amber on zero) as an informational transparency measure. From v3.37.0 permanently hidden chips now record status-at-dismissal and automatically resurface if the chip's current status becomes more severe than it was at dismissal. From v3.47.0 a **live extraction-health drift detector** fires an amber banner when a sustained multi-sample zero is detected on a previously non-zero metric. From v3.49.0 a **Pre-Consultation Brief** collapsible card provides a risk-ranked patient overview at the top of the Sentinel panel. From v3.50.0 a **Patient Passport** one-click printable plain-English summary can be generated.
- **Custom Alert Builder (Sentinel options)** — form-based authoring of practice custom rules across six check kinds (drug-monitoring, drug-combo, qof-indicator, event-count, observation-alert, composite), with an engine-backed live "would this fire?" preview against an editable test patient and schema validation on save (v3.15.0–v3.16.0); from v3.22.0 the builder exposes full engine parity: `requiresProblem`/`requiresAnyProblem`/`excludeIfProblem`, sex, age range, `mustNotBePresent` drug-absence gate, per-test SNOMED aliases, and the `medicationExclude` field now correctly applied by the engine (previously saved but silently unevaluated). From v3.48.0 every action-needed chip carries **Action Packs** (copy-ready blood-form requests, recall SMS messages, letters, tasks).
- **Slot Counter** — display of appointment slot availability
- **Capacity Forecast** — display of historical session/slot usage
- **Submissions Tracker** — display of daily task volume counts
- **Triage Lens** — overlay HUD on Medicus triage/record pages. Surfaces: red/amber/info text-pattern chips on patient requests (from v3.46.0 expanded to 77+ rules across 8 clinical domains, including stroke/TIA, sepsis, anaphylaxis, meningitis, pregnancy emergencies, 2WW cancer flags, diabetes emergencies — see H-019 and H-026); computed record chips (frailty, polypharmacy, anticholinergic burden, drug-monitoring due); **STOPP/START-style prescribing-combination prompts** on the record medications tile (NSAID + anticoagulant/antiplatelet, "triple whammy" NSAID + ACEi/ARB + diuretic, benzodiazepine/Z-drug in age ≥80) (v3.14.0); a **risk-tool signpost chip** linking to the QRISK3 / QCancer / eFI calculators (signpost only — no score computed) (v3.14.0); and **NHS Pharmacy First pathway signposting** snippets across all seven England pathways (v3.13.0). From v3.62.0 the overlay also decorates the **Investigation Results filing queue** with per-row result-severity chips (urgent/abnormal), an **under-prioritised** safety flag, and an **unmatched-patient** flag, derived solely from each report's own lab reference-range flags fetched from the Medicus API — display and prioritisation aid only; see H-030. From v3.63.0 queue result severity is additionally user-tunable via clinician-reviewed analyte-threshold rules (escalate-only; see H-030). From v3.64.0 result severity may additionally be raised by **text-classification rules** for microbiology/culture results (which carry no numeric high/low flag): a built-in MSU/urine-culture rule flags any culture "Needs review" (amber) unless the combined result text contains a configured normal phrase (e.g. "No growth"), in which case it shows a calm "No growth" **info chip** — this is an assertion of a negative culture from the actual result text, not a verdict that the result is safe to file (see H-030); escalate-only; see H-030.
- **Activity Report** — display of staff activity counts
- **Referrals Tracker** — display of referral audit data drawn from Medicus
- **Waiting Room / Request Monitor** — live demand display with configurable thresholds
- **Trends** — unified trend-chart tab (v3.34.0) providing five metric views — BP (dual-line systolic/diastolic, condition-specific target lines, AT TARGET / ABOVE TARGET status, paediatric caveat), Renal (ACR with KDIGO A1/A2/A3 shading, co-displayed eGFR, KDIGO G×A monitoring-frequency cell, NICE NG203 action banners), HbA1c, Cholesterol, and Weight — all sourced from the Medicus investigation dashboard. The HbA1c, Cholesterol and Weight views are display-only with no clinical threshold bands.
- **Condor (removed v3.255.0)** — operational intelligence dashboard (v3.35.0–v3.254.x). The dedicated tab is gone. Remaining operational aggregates live on **Note** (staff Ops PPI), **Today**, **Submissions** and **Capacity Forecast** — see H-022 (retargeted).
- **Sweep** — Pre-clinic Monitoring Sweep (v3.37.0): runs the Sentinel rules engine against today's booked patients from the practice appointment book to produce a morning worklist. From v3.44.0 generates a printable reception handout with per-patient booking instructions. From v3.56.0 generates batch Action-Pack artefacts for all action-needed patients in a sweep run — see H-023.
- **Reception** — guided capture for non-clinical front-desk staff (v3.38.0); structured question sets per presenting problem with red-flag escalation gates; all pathways ship disabled pending practice CSO/GP review — see H-024.
- **Knowledge** — practice-owned reference base for referral criteria, contacts, and internal pathways (v3.42.0). Reference material only; not clinical decision support.
- **Today** — morning command-centre tab (v3.60.0) aggregating existing administrative feeds (waiting room, triage load, demand counts, slot availability, last Sweep summary, recent alert log) into one view; administrative glance only — see CSN limitation 33.
- **Suite chrome and onboarding (v3.57.0–v3.60.0)** — suite-wide guided tour, first-run setup checklist, command palette (Ctrl+K), view-state continuity, consolidated Notifications settings with **clinic mode** (temporary mute of the extension's own desktop pop-ups and sounds only — never strips, badges, chips or in-page surfaces; see H-028), **reception capture drafts** (≤4h local working copy — see H-029) and **resumable Sweep** (≤2h local working copy — see H-027). No change to the rules engine, extraction logic, or any clinical threshold in these releases.
- **Patient Record Visualiser (removed v3.255.0)** — offline PDF-based multi-tab clinical dashboard. Does not ship. Hazards H-013, H-014, H-015, H-017 retired; live PINCER/STOPP/ACB remain under H-016 (retargeted), H-002, H-019 and H-031.
- **Record** — live patient-summary tab (v3.109.0; "Copy summary" v3.114.0) in the side panel and pop-out, showing a live API snapshot (demographics, problems, medications with overdue/review flags, recent results, ACB/STOPP prompts, and the live drug-monitoring + QOF chips). It carries a persistent "live snapshot, not a complete record" banner; allergies, immunisations and consultations render as explicit GAP-MARKERS (absence shown as "not retrieved", never "none"). The "Copy summary" action emits plain text with a provenance header and a no-fabrication caveat — see H-032.
- **Practice Report (Condor) (removed v3.255.0)** — full-tab periodised operational report. Does not ship. Operational-aggregate residual is H-022 on Note / Today / Submissions / Forecast.
- **CQC Inspection Readiness (removed v3.255.0)** — full-tab CQC evidence pack. Does not ship. H-033 retired.
- **Outstanding Investigation "Select all"** — a bulk-tick helper button (v3.108.0) injected on the Review Investigation Report page; it only ticks checkboxes (the clinician still performs the Medicus action) and always routes through an "Are you sure?" confirmation defaulting to Cancel — see H-034.
- **Signing Queue** — repeat-prescription signing worklist (v3.155.0) that displays, for every open prescription-request task, the requesting patient's recorded drug-monitoring currency using the same rules-engine chips as Monitoring/Sweep, sorted riskiest-first with unknowns ranked above quiet rows; deliberately renders no affirmative "safe to sign" state ("no monitoring flags recorded" always carries a permanent "≠ all clear" caveat). Every task resolves to its own patient UUID via the task's own overview pointer before any verdict is attached — verdicts are shared between rows only on an identical resolved UUID; an unresolvable task is an individual error row. From v3.156.0 adds a verbatim, always-dated eGFR renal-context fact per checked row; from v3.157.0 a neutral, verbatim collection-location routing chip (never red/amber); from v3.158.0 session-only location-filter pills with an explicit hidden-red-flag callout and a companion "Create task" action on the Monitoring action bar. Read-only throughout — no write path to Medicus; authorisation happens exclusively in Medicus's own signing screen. See H-038.
- **Quick Leaflet popover** — panel-header, command-palette-reachable fuzzy search (v3.154.0) over the bundled NHS A-Z leaflet index; opens or copies a link to the matched title's page on nhs.uk. Uses no patient data as input and computes no clinical output — see H-039.
- **Practice attestation / "Accept for practice"** — a single `suite.practiceAcceptedAt` flag (v3.82.0, v3.87.0) that enables off-by-default features practice-wide; it propagates via backup, and the restore preview warns when an imported backup would enable it — see H-024.
- **Suite chrome and navigation (further)** — practice letterhead auto-fill for recall letters/SMS sign-off (v3.107.0, blank → keeps `[placeholder]`); Focus/Zen mode (v3.94.0, hides chrome and calm strips only, NEVER amber/red strips — see H-028); alert roll-up bar (v3.95.0–v3.97.0, collapses the three demand strips to one severity bar; red auto-expands; colourblind shape cues); editable alert thresholds (v3.98.0, waiting-room minutes and demand counts; operational strips only, never clinical; refuses inverted pairs); "All tabs" menu (v3.112.0), keyboard tab navigation (v3.113.0), choose-your-tabs (v3.91.0, never hides the last tab) and glossary tooltips (v3.79.0) — navigation/UI chrome with no clinical output.

- **Note display board** — full-tab TV/monitor kiosk (v3.248.0, Practice pass v3.251.0, practice settings v3.251.3, custom boards v3.251.4, widget-lock correction v3.251.5, YouTube playlist v3.254.0) with a compact companion tab. Public profiles (waiting room, message, and any extra public board) render only aggregate occupancy, wait-time bands and practice-authored words — never patient names, initials, or request wording. The practice sets the boards, the words, the wait-band minutes and when the room looks busy. An optional practice YouTube playlist is paint and media only and ships off. A dead public feed fails loud and hides the player. Staff ops profile adds triage/pressure/slots aggregates. Administrative glance only; see H-067.
- **Rota (compact) and Rota manager (full application)** — practice **staff rostering**, added at v3.211.0 when the standalone Medicus Rota Manager was subsumed into the suite. A compact status module in the side panel and pop-out (today's duty cover, leave, uncovered sessions, this week's high-priority safe-staffing warnings) plus a full application in its own browser tab (working patterns and templates, session-accounted leave on an April–March year, cover and swaps, duty fairness pro-rata to contracted sessions, demand-led planning, Bradford Factor absence scoring, read-only reconciliation against the Medicus appointment book, and optional replication through a folder on the practice's shared drive). It produces **no clinical output about any patient** and persists **no patient-identifiable data** — patient names in appointment-book payloads are counted transiently and never stored. Its safe-staffing rules encode BMA/CQC/NHSE **guidance, not law: they warn and never block**, and every threshold is a practice setting. Employment/HR data-protection considerations, including Article 9 staff health data, are assessed in `docs/DPIA.md`. See H-058 and H-059. (Recorded here at hazard-log v3.22 ahead of the next full CSO re-baseline, which will re-pin the product version.)

- **Workload tracker** — read-only staff and team task counts on the Medicus Workflow dashboard (v3.266.0), plus open-task counts by queue from v3.268.17 (medical, admin, investigation results, routine and non-routine prescription requests, inbound documents). The type counts are not a split of the dashboard totals. A dash is a queue that did not load, not zero. It does not reassign work. See H-084 and H-097. H-084 accepted (ALARP) — CSO signed off 2026-09-25 (Dr D. Triska). H-097 accepted (ALARP) — CSO signed 2026-10-02 (Dr D. Triska, CSO, GMC 6159481).

- **Availability wall** — read-only full-tab TV of unbooked appointment slots (v3.267.2). Today is read on the practice interval inside 07:00–19:00 Europe/London; the other six days every 30 minutes. Tiles are painted only after the practice saves a mapping. A reading older than about 10 minutes is marked not current. No patient names on the tile face. No write to Medicus. Set up tiles can drag a discovered slot type, session or diary onto one tile (v3.268.2). See H-085. Accepted (ALARP) — CSO signed off 2026-09-27 (Dr D. Triska, Clinical Safety Officer, GMC 6159481). Setup-canvas addendum signed 2026-09-28 (Dr D. Triska, CSO, GMC 6159481).

- **Lab Filing catalogue approval (v3.268.1)** — Save and approve stamps assisted filing only for the lab on screen. Practice-wide wording and the never-file list have their own Approve. A scan does not mark a lab reviewed. See H-087. Accepted (ALARP) — CSO signed off 2026-09-28 (Dr D. Triska, CSO, GMC 6159481).

- **Coded journal notes (v3.268.3)** — a consultation note that carries a clinical code is read as an observation for SMOK002 and AST015. Uncoded free text, incorrect notes and draft notes stay out. Exception rubrics do not achieve. See H-088. Accepted (ALARP) — CSO signed off 2026-09-28 (Dr D. Triska, CSO, GMC 6159481).

- **QOF 2026/27 indicator logic (v3.268.4)** — indicator windows, paired blood pressure, home targets, frailty exclusions, register concept ids, and decline codes follow the business rules. DM036 is age 79 and under. Read-only. See H-089. Accepted (ALARP) — CSO signed off 2026-09-28 (Dr D. Triska, CSO, GMC 6159481).

- **Vaccination invitation read as given (v3.268.5)** — a coded invitation, offer, text-message-sent or situation concept, or a free-text VAC_* marker filed with the invitation, does not turn a vaccine tile green. An immunisation or an administration concept still counts. Read-only. See H-090. Accepted (ALARP) — CSO signed off 2026-09-29 (Dr D. Triska, CSO, GMC 6159481).

- **Lifetime one-off vaccines (v3.268.6)** — RSV, pneumococcal and shingles read every immunisation entry in the journal, not only the last 400 days. "Administration of RSV (respiratory syncytial virus) vaccine" counts as given. A pneumococcal dose given before 65 counts for the routine one-off. Flu and COVID stay on their seasons. Invitations stay excluded. Read-only. See H-091. Accepted (ALARP) — CSO signed off 2026-09-29 (Dr D. Triska, CSO, GMC 6159481).

- **Flu practice flag (v3.268.8)** — SNOMED 185903001 (Needs influenza immunization / immunisation) makes a patient flu-eligible. A `(situation)` tag does not remove that eligibility and does not count as a dose. An active problem is not date-capped. A journal note counts within 400 days. Read-only. See H-093. Accepted (ALARP) — CSO signed 2026-10-01 (Dr D. Triska, CSO, GMC 6159481).

- **Duplicate checker local store (v3.268.9)** — a saved scan keeps name, date of birth and UUID for 7 days, not the NHS number. The local note of a removal expires after 30 days and is capped at 500 entries. Medicus remains the record of the deletion. See H-094. Accepted (ALARP) — CSO signed 2026-10-01 (Dr D. Triska, CSO, GMC 6159481).

- **Vaccine already given still due (v3.268.15)** — dose counting reads the stored SNOMED concept id and the wording after parentheticals are removed. An administration concept tagged `(situation)` counts. An invitation does not. RSV, pneumococcal and shingles coded notes are not cut at 400 days. Flu and COVID stay on their seasons. COVID eligibility cohorts are unchanged. See H-095. **Accepted (ALARP) — CSO 2026-10-02.**
- **Vaccine procedure, later dose, and not-given status (v3.268.16)** — a procedure entry that is a vaccine record is read on the same concept-id and wording matcher, with the same season windows and one-off rules. A given dose inside that window wins over a decline, including a later decline. An administration-named entry with a structured not-given status is not a dose. COVID eligibility is unchanged. See H-096. **Accepted (ALARP) — CSO signed 2026-10-02 (Dr D. Triska, CSO, GMC 6159481).**
- **SNOMED code object on an immunisation (v3.269.5)** — the description on the code object (`conceptId`, `description`, `descriptionId`) is read as the dose term. COVID concept 1156257007 counts as given. Description id 4573119012 does not. Flu concept 985151000000100 already counted. Invitation and consent notes stay due. A copy control reports field names and codes only. See H-099. **Accepted (ALARP) — CSO signed 6 Oct 2026 (Dr D. Triska, CSO, GMC 6159481).**
- **Practice standard COVID immunisation (v3.269.4)** — "Immunisation: Administration of SARS-CoV-2 vaccine" is an explicit COVID given stem and counts for the season, as a top-level Immunisation and attached to a Document. A previous-season dose of that term stays due. See H-098. **Accepted (ALARP) — CSO signed 6 Oct 2026 (Dr D. Triska, CSO, GMC 6159481).**
- **Recorded flu or COVID dose still due (v3.269.3)** — a top-level Immunisation is read when the term is only on the row label. "Administration of first inactivated seasonal influenza vaccination" already matches; "first" and "inactivated" do not exclude it. "Administration of SARS-CoV-2 vaccine" already matches. "Immunisation consent given" stays due. An immunisation nested on an inbound Immunization record document is still read, and the administered date is used when the record has one. COVID maintain-protection course concepts count as given. Invitation procedures stay due. RSV, pneumococcal and shingles use the same document walk. See H-098. **Accepted (ALARP) — CSO signed 6 Oct 2026 (Dr D. Triska, CSO, GMC 6159481).**

It covers hazards arising from the technical operation of the extension, from the human factors of its use by trained GP practice staff, and from foreseeable failure modes of the surrounding environment (browser, network, Medicus platform).

It does **not** cover:

- Hazards arising from the underlying Medicus EPR itself — the responsibility of Medicus Health Ltd
- Hazards arising from the practice's own clinical processes — the responsibility of the deploying GP practice
- Hazards arising from use of the extension outside its frozen intended-purpose statement — explicitly out of scope per the disclaimer

## 3. Hazard identification methodology

Hazards were identified using the following techniques, applied iteratively across development sprints:

1. **Functional decomposition** — each module was decomposed into its data sources, transformations, and display outputs; each step was examined for foreseeable failure.
2. **HAZOP-style "what if" prompts** — applied to each data flow ("what if the patient changes mid-fetch?", "what if the API returns an empty array?", "what if a rule is misconfigured?", "what if the PDF is six months old?", "what if a drug appears under a brand name?").
3. **Human factors review** — consideration of automation bias, alert fatigue, misinterpretation, out-of-context display, and point-in-time data reuse.
4. **Code review and security review** — examination of network calls, storage, permissions, and supply chain.
5. **Incident learning** — any reported anomaly or near-miss is reviewed and the log updated.

Hazards are recorded against the frozen intended-purpose statement. Hazards arising from out-of-purpose use are noted but not assigned residual scores, as such use is excluded by the disclaimer.

## 4. Risk scoring matrix

Risk is scored as **Severity × Likelihood** on the matrices below.

### Severity (1–5)

| Score | Label        | Definition (patient safety)                                                                                                  |
| ----- | ------------ | ---------------------------------------------------------------------------------------------------------------------------- |
| 1     | Negligible   | No clinical impact; user inconvenience only                                                                                  |
| 2     | Minor        | Brief delay or unnecessary effort; no harm to patient                                                                        |
| 3     | Moderate     | Possible unnecessary investigation, missed administrative deadline, or short-lived clinical inconvenience; no lasting harm   |
| 4     | Major        | Plausible delayed diagnosis, missed monitoring, or wrong-patient action that would normally be intercepted by other controls |
| 5     | Catastrophic | Severe or permanent harm to a patient, or major information governance breach                                                |

### Likelihood (1–5)

| Score | Label          | Definition                                      |
| ----- | -------------- | ----------------------------------------------- |
| 1     | Rare           | Not expected during the lifetime of the product |
| 2     | Unlikely       | Could occur but would be unusual                |
| 3     | Possible       | Could occur from time to time                   |
| 4     | Likely         | Will probably occur in normal use               |
| 5     | Almost certain | Will occur frequently                           |

### Risk acceptability

| Risk score | Acceptability                                                  |
| ---------- | -------------------------------------------------------------- |
| 1–4        | Broadly acceptable                                             |
| 5–9        | Acceptable with documented controls (ALARP)                    |
| 10–14      | Tolerable only with additional controls; CSO sign-off required |
| 15–25      | Unacceptable — distribution must be suspended until mitigated  |

A residual score of 12 or above blocks release. A residual score of 10 or 11 requires explicit written CSO acceptance recorded against the hazard.

---

## 5. Hazard register

### H-001 — Stale or wrong-patient data displayed

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| ------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-001                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Description**                 | Monitoring (Sentinel), Triage Lens, Referrals Tracker, or the floating Patient-actions What's-due strip displays clinical data belonging to a previously-viewed patient while the clinician has navigated to a different patient's record.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Potential causes**            | Patient-change navigation event not detected (Medicus uses client-side routing); race condition between URL change and asynchronous API fetch; in-memory cache not invalidated; Medicus URL pattern changes after a release; tab restored from browser session with prior state.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Affected users / components** | Clinicians and any user viewing patient-specific data. Components: `content-scripts/sentinel.js`, `engine/data-fetcher.js`, `engine/extractors/patient-context.js`, `content-scripts/task-actions-panel.js`, `shared/due-mini.js`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Initial severity**            | 4 (Major — wrong-patient clinical action)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Initial likelihood**          | 3 (Possible without controls)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Initial risk**                | 12                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Controls / mitigations**      | (a) Cache keyed by patient UUID extracted from URL — a UUID change clears prior state. (b) URL-change watcher triggers re-fetch and clears prior chips. (c) Patient name remains visible in the native Medicus header at all times; clinician can cross-check. (d) Side panel is visually distinct from the Medicus record and not mistakable for it. (e) Disclaimer mandates verification of every displayed value against the source record before any clinical action. (f) Loading state is rendered before chips appear so a clinician cannot see stale chips superimposed on a new patient. (g) v3.17.2: `_lastSnapshot` is invalidated on SPA navigation and on any failed extraction, so a previous patient's chips can never render as current; `test-sentinel-panel-state.js` regression-guards both behaviours. (h) v3.21.2 (A5): the DOM-fallback patient-context code path now resolves `patientContext.patientUuid`, so the same-patient navigation guard operates on that path too. (i) v3.25.0: `_lastTrendData` is invalidated in lockstep with `_lastSnapshot` inside `invalidateSnapshot`, extending the wrong-patient guard to the BP Trend and ACR Trend modules. (j) PENDING CSO REVIEW (2026-07-31), v3.206.0 — **field evidence**: the Reception module's Patient card (name + NHS number) consumed the same snapshot bridge but never subscribed to the `sentinel:snapshot-updated` broadcast control (b) relies on, so it displayed the previous patient across an SPA record switch until a manual refresh (user report, 2026-07-31). Fixed: the card now subscribes to the broadcast (debounced, with a visibility-gated backstop poll), renders a distinct "record changing" state while the content script re-evaluates (control (f) extended to reception), and the guided-capture summary header is pinned to the patient open when the capture STARTED, with an on-screen divergence warning if the open record changes before Generate — so a live-updating snapshot can never silently restamp a capture with a different patient's identity. Regression-guarded by `test-reception-patient-card.js`. (k) v3.239.0: the floating Patient-actions "What's due" strip consumes the same in-memory snapshot via `window.__msReadSentinelSnapshot` (same isolated world; never a previous-patient cache of its own). It resolves the on-screen task to a patient UUID and refuses to render chips unless `snapshot.patientContext` matches that UUID; a mismatch or `unavailable` snapshot stays in a loading state (control (f) extended). A snapshot ping that stops matching clears any already-painted list immediately, so the previous patient's due items cannot sit on the next task for the inject-throttle window. SPA navigation resets the strip with the rest of the panel. Regression-guarded by `test-due-mini.js` and `test-task-actions-due.js`. (l) v3.239.2: path change clears painted due chips synchronously in `scheduleInject` (due-state object replaced so an in-flight `loadWhatsDue` pin drops) — even when the 350 ms inject throttle is already armed — so a previous patient's count badge cannot sit on the next task. Regression-guarded by `test-task-actions-due.js`. (m) v3.240.0: the same widget is now the Companion HUD (role toggle Clinic / Reception / Triage / Nursing) and also injects on the care-record and the queue. Role and booking-voice never bypass the identity gate — `dueFromSnapshot` still refuses chips unless the snapshot patient matches this page's patient (task resolve or care-record URL UUID). A saved role is never yanked on navigation. Desk / slots / pulse are operational glances and stay unknown on fetch/DOM failure. Regression-guarded by `test-due-mini.js`, `test-companion-role.js` and `test-task-actions-due.js`. (n) v3.240.2: nursing voice and reception booking-hint still call `dueFromSnapshot` with the on-screen patient; a voice change never bypasses the identity gate. (o) v3.241.0: all-screens Companion is opt-in (default off). An elsewhere page only shows What's due / Book when the URL matches a known patient shape (`/care-record/{uuid}` or `/patient/{uuid}/…`); a diary appointment UUID is not a patient pin. Practice pages never paint a due list. Path-change still clears painted chips (control (l)). Booking commit on elsewhere re-checks the same URL UUID. (p) **Looks are paint only** — the ten board styles remap CSS tokens and do not change `buildSnapshot()`, widget locks, or fail-loud behaviour. |
| **Residual severity**           | 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Residual risk**               | 8 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Acceptability**               | Accepted. Any report of wrong-patient display is treated as a significant safety event and triggers immediate CSO review and a hot-fix release.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |

---

### H-002 — False-negative clinical indicator (missing alert)

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| ------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-002                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Description**                 | A drug-monitoring interval that is overdue, or a QOF indicator that is unachieved, is not surfaced by Monitoring when it should be.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Potential causes**            | QOF register membership not matched (substring miss); rule omitted from curated rule set; Medicus API response shape change breaks normaliser; encounter-coded entry not present on the investigation dashboard endpoint; rule disabled by practice configuration; user-edited threshold diverges from current guidance.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Affected users / components** | Clinicians using Monitoring for monitoring or QOF review. Components: `engine/rules-engine.js`, `engine/normalisers.js`, `rules/*`. The floating Patient-actions What's-due strip (v3.239.0, `content-scripts/task-actions-panel.js` + `shared/due-mini.js`) and the Triage Lens "Monitoring due" overlay chip (v3.6.0, `content-scripts/triage-lens/content.js`) are additional surfaces for the same drug-monitoring signal — it reuses this engine and `rules/drug-rules.json` unchanged (so the same controls apply) and shows NO chip on fetch failure / no data rather than a false "clear".                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Initial severity**            | 3 (Moderate — missed monitoring, eventually caught by Medicus's own workflows)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Initial likelihood**          | 3 (Possible — curated rule set is intentionally a subset)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Controls / mitigations**      | (a) Monitoring is positioned as a memory aid, not the system of record — see `CLINICAL-SAFETY-NOTICE.md`. (b) Absence of a chip is documented as "no data retrieved or no rule defined", not "clear". (c) The disclaimer explicitly discloses incomplete coverage. (d) Medicus itself surfaces overdue monitoring and QOF items independently of the extension. (e) 440+ automated checks cover threshold, date and rule-firing logic. (f) Annual QOF specification review is a documented release checklist item. (g) **Applicability filters fail OPEN on unknown demographics (v3.12.1):** a rule gated to a sex or age band still fires when the patient's age/sex cannot be scraped from the page — so a demographic-gated safety alert (e.g. the MHRA valproate "female of childbearing potential" alert, or age-gated QOF indicators) is no longer silently suppressed when the banner can't be read. A rule is excluded only when the patient is _positively known_ to be out of scope. Patient-context age/sex extraction was also made more robust, and a regression test (`test-applicability-filters.js`) pins this behaviour. (h) A Dementia (DEM) QOF register was added to the bundled set (it was previously absent). (i) **QOF indicator age filter now fails OPEN (v3.20.0, F2):** age-gated QOF indicators now use the shared `passesAgeFilter` helper, which allows the rule to fire when the patient's age cannot be extracted — matching the drug-rule fail-open convention and preventing age-gated indicators from silently vanishing on records where the age banner cannot be scraped. (j) **Register and indicator logic corrections (v3.20.0, F3–F6):** the engine now honours `requiresProblem` (all-of) and `requiresAnyProblem` (any-of), both negation-aware; `excludeIfProblem` is negation-aware; TIA register matching uses word-boundary detection; DM register excludes 'pre-diabetic' / 'prediabetes' variants. DM021, DM035, and HF009 were previously firing for all diabetics/HF patients regardless of frailty stratification — this has been corrected. `test-qof-indicator-filters.js` pins 39 assertions covering these cases. (k) **Journal-coded observations evaluated in side panel (v3.21.0):** the side-panel evaluation path now augments observations with `fetchJournalObservations`, so QOF indicators whose evidence lives only in consultation or journal coding (AST007, COPD010, HF007, DM014, AF006) now fire correctly rather than always returning `no_data`. This was the most common class of false negative in the bundled QOF indicator set. (l) **Care-record-view UUID regex (v3.26.2):** removed a negative lookahead from the patient UUID regex that prevented QOF chips from displaying on the Medicus care record view. (m) **HRT chip false-negative fixes (v3.20.0 / #21 / #23 / v3.26.4):** IUS detection extended to problem-list phrasings (Mirena/IUS recorded as a problem rather than a medication); oestrogen pessaries correctly excluded; hysterectomy coded as a past/ended problem (not an active problem) now detected by checking `allProblems = [...activeProblems, ...pastProblems]`. (n) **Producer→consumer contract tests (v3.114.0):** `test-chip-contract.js` drives the real engine producers into the real chip renderers for every chip type and asserts each renderer reads exactly the fields the engine emits, so a field-name/shape drift that would silently blank a chip fails CI. (o) **Class-term completeness CI (v3.114.0):** `test-term-coverage.js` + `rules/term-coverage-snapshot.json` guard the hand-maintained class-term lists so a dropped generic/brand (a silent under-match → missing alert) fails the build. (p) **End-to-end pipeline test (v3.91.4):** `test-pipeline-e2e.js` exercises the full fetch→normalise→rule→chip pipeline so a break anywhere along it is caught in CI rather than presenting as a silently missing chip. (q) **Defaults-config version lock (v3.75.3):** `scripts/defaults-config-lock.js` (with `--check` in CI) fails closed if a migration-propagated change to `defaults.json` (rules/thresholds/prefs/systemChips/resultRules) ships without the integer-version bump that the `mergeShippedDefaults` migration gates on — so a newly-shipped rule cannot silently fail to reach existing installs. (r) **Safety-Monitoring chips no longer emit patient-facing recall copy (v3.105.0):** the monitoring chips' generated text was reworded so it cannot be mistaken for, or pasted as, patient-facing recall wording. (s) v3.239.2: the floating Patient-actions What's-due strip (task pages) no longer paints a bounded empty state when the Sentinel snapshot is `journalAugmentFailed` or carries `unmatchedHighRisk`; drug-monitoring `no_data` is listed (HUD-aligned wording); unrecognised statuses fail closed; resolve failures retry (Try again / focus / 8s). Regression-guarded by `test-due-mini.js` and `test-task-actions-due.js`. (t) v3.240.0: Companion reception voice rewords drug/QOF/vaccine lines as a booking list and drops combo/alert chips (not a booking). It does not drop drug-monitoring, QOF or vaccine items. Clinic keeps the clinical voice, including combo alerts. (u) v3.240.2: nursing voice uses the same filter as reception (drops combo/alerts the nurse cannot action) and names treatment-room work (bloods / reviews / vaccines) without the booking verb. Visible four are red-severity first so a lithium-stale line cannot lose to a QOF review. Voice never bypasses the H-001 identity gate. Regression-guarded by `test-due-mini.js`. (v) **Keeper gap-analysis top-10 rules (v3.237.0, 2026-08-23) — recorded retrospectively 2026-08-29:** ten rules added across `rules/drug-rules.json`, `rules/alert-library.json`, `rules/qof-rules.json` and `rules/vaccine-rules.json` per `docs/keeper/KEEPER-GAP-ANALYSIS-2026-08-22.md` — thiazide-diuretic U&E monitoring, denosumab pre-dose calcium monitoring, MHRA opioid+CNS-depressant and valproate-male alerts (apomorphine explicitly excluded from both opioid checks to avoid a substring collision with "morphine"), the SMI physical-health QOF suite (MH002/003/006/007/012, diabetes excluded via `excludeIfProblem`), and pneumococcal risk-group / shingles-immunosuppressed vaccine rules; two new STOPP/START checks (bone-protection, opioid-without-laxative) were added to `engine/stopp-start.js` alongside these (see H-016). A fever-adult reception red-flag set (NICE CG151 neutropenic sepsis) and a companion feverish-child chemo-fever flag were added as **clinician-only** pathways (`CLINICIAN_ONLY_IDS`, same gate as gu-male/gyn-female/general) — still subject to H-024 control (a)'s ship-disabled-by-default practice attestation gate; the source note in `rules/reception-pathways.json` records this addition as PENDING CSO SIGN-OFF. The same batch **fixed a genuine false-negative defect**: `pincer-12` (`rules/alert-library.json`) and `nice-lithium-monitoring` (`rules/drug-rules.json`) matched only the generic substring "lithium", so brand-only lithium prescriptions (Priadel, Camcolit, Liskonum, Li-Liquid) never fired either lithium-monitoring alert before this fix — both rules now carry the full brand list. Test-locked by `test-drug-brand-coverage.js`, `test-alert-library-coverage.js`, `test-qof-indicator-filters.js`, `test-vaccine-rules.js`, `test-stopp-start.js`, `test-reception-pathway-coverage.js`. **This change was not recorded in the hazard log at the time of merge (PR #311); added here on the 2026-08-29 weekly release review. PENDING CSO REVIEW**, including confirmation that the two fever-pathway red flags remain clinician-only in shipped defaults. (w) **Post-initiation U&E control added then withdrawn, no compensating measure (2026-06-29 → 2026-09-11):** a post-initiation U&E test (NICE NG136, ~1–2 weeks after starting) was added to `ace-arb` (2026-06-29) and `thiazide-diuretic-ue` (2026-08-22). A 2026-08-29 fix (PR #343) corrected the underlying start-date defect (Medicus's regimen endpoint returns a rolling ~12-month batch-scoped start, not the drug's true clinical start) via a new `medication-history` endpoint join keyed on `vtmProductName`. On 2026-09-11 (PR #403) both post-initiation tests were removed, citing the same batch-scoped-start defect the Aug-29 fix addressed, without the removal's own regression tests exercising that fix (see `CLINICAL-SAFETY-NOTICE.md` doc v3.80 for the full analysis). **Current state (v3.263.9, 2026-09-19):** both post-initiation tests are RESTORED behind a provenance gate — `postInitiationDays` evaluates only when `startDateSource === 'medication-history'` (the true first-ever issue from the prescribing-history join keyed on `vtmProductName`). A missing VTM name or a failed history fetch leaves `issue-history`/`issue-date` provenance and is `no_data` — architecturally incapable of the #403 batch-scoped false positive (see H-003 control (k)) — so the H-002 gap #403 left (true new starters never flagged) closes without reopening the false-positive class. Annual U&E/BP monitoring is unaffected. Tests drive the real `normaliseMedications` + history join; hand-built `{ startDate }` fixtures that bypassed the join — the #403 process gap — are locked as unable to fire (`test-ace-arb-postinit.js`). The accepted residual miss (a true new starter whose regimen row has no `vtmProductName` gets no initiation nudge) is disclosed as CSN limitation 53. PENDING CSO REVIEW. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Acceptability**               | Accepted. The clinician remains responsible for reviewing the Medicus record.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |

---

### H-003 — False-positive clinical indicator (spurious alert)

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| ------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-003                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Description**                 | A drug-monitoring interval or QOF indicator is shown as overdue or unachieved when it has in fact been completed or is not applicable to the patient.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Potential causes**            | Substring register match catches an unintended problem label; date arithmetic error around year boundaries; user-misconfigured rule; threshold edited locally and not reverted; coded entry present but on a different endpoint than the rule queries.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Affected users / components** | Clinicians and QOF leads. Components: `engine/rules-engine.js`, `rules/*`, `sentinel-options/*`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Initial severity**            | 2 (Minor — repeat test or unnecessary clinical attention)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Initial likelihood**          | 3 (Possible)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Initial risk**                | 6                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Controls / mitigations**      | (a) Substring matching limitation explicitly disclosed. (b) Verification against source record required by disclaimer before any action. (c) Register match logic is intentionally conservative (label must contain the expected substring). (d) Test suite includes false-positive regression cases (`test-custom-rules.js`, `test-qof-year.js`, `test-applicability-filters.js`). (e) Practice-authored custom rules are constrained to the engine's supported rule types via the form builder — drug-monitoring, drug-combo, qof-indicator (observation-threshold / medication-present / observation-recent / observation-trend / observation-alert), event-count, and composite — and to those fields the schema validator accepts; arbitrary logic is not exposed. (f) **Deliberate fail-open trade-off (v3.12.1):** because age/sex filters now fail open on _unknown_ demographics (see H-002), a gated rule can fire for a patient who is in fact out of scope when the banner can't be read — a small, accepted increase in out-of-scope prompts, chosen so safety-critical alerts are not missed, and intercepted by mandatory source-record verification. A rule still does **not** fire for a patient _known_ to be out of scope. (g) **Engine-backed live preview (v3.15.0–v3.16.0):** the builder evaluates the rule-under-construction against an editable test patient using the real engine, so an author can see false-positive (and false-negative) firing behaviour before saving. (h) **Register and indicator false-positive corrections (v3.20.0):** DM021/DM035 no longer fire for all diabetics (stratified by frailty via `requiresAnyProblem`); DM register excludes 'pre-diabetic'/'prediabetes' variants; HRT review chip now gated on co-prescribed systemic oestrogen — standalone Mirena/POP for contraception no longer raises it. (i) **Hysterectomy detection fix (v3.26.4):** hysterectomy coded as a past/ended problem now correctly detected, removing a false HRT "no progestogen or hysterectomy recorded" chip for patients who do not need progestogen cover. (j) **Vaccine eligibility critical false positive (v3.26.1):** the initial v3.26.0 release contained a type error causing all patients to show as flu-eligible (`patientOnRegister()` returns a truthy object, not a boolean); this was identified and corrected in v3.26.1 before broad clinical use, and the register-matching path is now tested against non-eligible cases. (k) **Post-initiation start-date provenance gate (v3.263.9):** `postInitiationDays` treats any start other than `medication-history` as unknown (`no_data`). Batch-scoped `issue-history` / `issue-date` dates — the #403 false-positive class on long-term ACE-I/ARB and thiazide patients — are architecturally incapable of producing overdue or due_soon. WHY-text names an untrusted date as "clinical start not confirmed (batch-scoped date only)" and does not present it as a clinical start. Pinned by `test-ace-arb-postinit.js`. PENDING CSO REVIEW. |
| **Residual severity**           | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Residual likelihood**         | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Acceptability**               | Accepted. Over-investigation risk exists but is intercepted by clinician verification of the source record. The fail-open trade-off was reviewed by the CSO and accepted as net safety-positive (missed safety alerts are the more serious failure mode).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |

---

### H-004 — Practice-authored rule is clinically incorrect

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-004                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Description**                 | A rule authored by the practice (in the Monitoring form builder or via custom-indicator import) produces clinically incorrect output because the rule itself is wrong, not because the extension malfunctioned.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Potential causes**            | Author misreads current guidance; threshold value mis-typed; register substring is too broad or too narrow; rule not reviewed when guidance changes; rule copied from another practice without review; multiple rule revisions cause stale rule to be active.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Affected users / components** | Clinicians relying on practice-authored rules. Components: `sentinel-options/*`, `shared/io/*`, rule import/export.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Initial severity**            | 3 (Moderate)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Initial likelihood**          | 3 (Possible — depends on practice rule-authoring discipline)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Controls / mitigations**      | (a) The deploying practice is responsible for clinical validity of its own rules — stated in `CLINICAL-SAFETY-NOTICE.md` and in the disclaimer. (b) The form builder constrains rule logic to the engine-supported rule types (drug-monitoring, drug-combo, qof-indicator, event-count, observation-alert, composite) and their defined check shapes — arbitrary decision logic is not exposed. (c) Custom rules are visually labelled "Custom" in the UI. (d) Custom rules are explicitly not QOF rules; their points field is metadata only. (e) Backup/restore of rule sets allows the practice to review historical configurations. (f) The CSO recommends practices nominate a rules owner who reviews custom rules at each guidance update. (g) **Engine-backed live preview (v3.15.0–v3.16.0):** before saving, the author can run the rule against an editable test patient (medications / observations / problems / age / sex / date) and see whether — and why — it would fire, using the same engine the runtime uses, with an "auto-fill from rule" helper that seeds a firing example. This lets an author catch a mis-scoped or non-firing rule at authoring time rather than in production. (h) **Validate-on-save (v3.15.0–v3.16.0):** every rule type now saves only after passing the shared `validateCustomRule` schema validator (the same one used on import), so the form can no longer persist an object the engine would reject or silently mis-evaluate; covered by `test-alert-builder.js`. (i) **Form builder engine-parity gaps closed (v3.22.0):** the builder now exposes `requiresProblem`, `requiresAnyProblem`, `excludeIfProblem`, sex, age range, `mustNotBePresent` drug-absence gate, and per-test SNOMED aliases for drug-monitoring rules. Critically, `medicationExclude` — which the form previously saved but the engine silently did not apply — is now correctly evaluated; rules relying on medication exclusions now behave as authored. `test-qof-indicator-filters.js` extended to 39 assertions covers the parity cases. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Residual risk**               | 6 — Acceptable (ALARP), with explicit deploying-organisation duty                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Acceptability**               | Accepted, subject to the practice fulfilling its DCB0160-style duties as described in `CLINICAL-SAFETY-NOTICE.md`. The v3.15.0–v3.16.0 live preview and validate-on-save materially reduce the likelihood of a malformed or mis-scoped rule reaching production, but do not relieve the practice of responsibility for the _clinical_ correctness of the rule.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |

---

### H-005 — Silent failure of the extension

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| ------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-005                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Description**                 | The extension fails to load, or one of its modules stops functioning, without producing a visible error — leading users to assume the absence of chips or alerts means an "all clear" result.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Potential causes**            | Chrome update breaks the extension; manifest permission revoked; content script failed to inject; Medicus DOM changes such that selectors no longer match; uncaught exception in the rules engine; service worker terminated and not revived; user disabled the extension in `chrome://extensions` without realising.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Affected users / components** | All users. Components: `service-worker.js`, `manifest.json`, all content scripts.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Initial severity**            | 3 (Moderate — false reassurance leads to missed action)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Initial likelihood**          | 3 (Possible — browser and Medicus both evolve)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Controls / mitigations**      | (a) The user-facing safety notice states explicitly that absence of a chip is not equivalent to "all clear". (b) The extension icon in the toolbar is the primary "alive" indicator; the popup shows version and status. (c) The Options page version banner identifies the running version and the latest available version. (d) Logging of fetch failures and rule-engine exceptions is available via the developer console. (e) Medicus surfaces overdue items independently of the extension — Monitoring is not the only line of defence. (f) Users are instructed to stop relying on the extension and verify the source record if a module appears blank or behaves unexpectedly. (g) The extraction-health canary (`assessExtractionHealth`, v3.17.0) is wired through to the **Sentinel side panel** as of v3.17.2: when a patient is identified on a live view but nothing can be extracted (the signature of a Medicus DOM/API change), the panel shows a prominent **"⚠ Couldn't read this record — this is NOT an all clear"** warning rather than a benign empty state. Prior to v3.17.2 this canary only guarded the in-page HUD renderer, which suite mode does not mount. From v3.30.0 this banner is displayed globally across every side-panel module, not only the Monitoring tab. (h) The side-panel snapshot is invalidated the instant the SPA navigates and whenever an extraction fails, so a previous patient's chips can never be displayed against the record now on screen (wrong-patient guard); `test-sentinel-panel-state.js` regression-guards both behaviours. (i) **CI pipeline established (v3.17.0):** a new `test.yml` GitHub Actions workflow runs the full automated test suite, the triage-defaults consistency check, and syntax checks on every push and pull request — previously the release workflow cut releases without running tests. The "release gating runs tests" control is now enforced by CI at both commit and release stages, not merely stated. (j) **Per-module extraction breakdown (v3.33.0):** the Sentinel side panel now displays what the extension actually read from each record — `Extracted: N meds · N obs · N problems` — with any zero count amber-flagged for verification. This narrows the H-005 detection gap between the across-the-board blank that trips the `degraded` banner (control g) and a _partial_ scraper failure (e.g. medications populated but observations silently empty after a Medicus change), which a clinician can now spot directly. It is deliberately **informational only** — a per-module zero is never treated as an alarm, since a record can legitimately have none — so it adds detection sensitivity without introducing false-reassurance or alert-fatigue risk. Regression-guarded by `test-extraction-health.js` and `test-sentinel-panel-state.js`. (k) **Journal-augmentation failure surfaced (v3.54.0):** when journal-augmentation fails (e.g. the journal endpoint is temporarily unavailable), the sentinel snapshot is now flagged and a muted warning rendered in the panel, so `no_data` from a failed journal fetch is distinguishable from genuinely absent journal data — reducing the false-reassurance class of silent failure. (l) **Rolling drift detection (v3.47.0):** `shared/extraction-health.js` maintains a 40-sample per-view rolling baseline of medication/observation/problem/demographic counts. A sustained multi-sample drop below that baseline (≥4 of last 5 samples zero on a metric whose historical median is ≥3, after a 10-sample cold-start gate) fires an amber dismissible banner across every module, catching partial scraper failures (e.g. observations silently empty after a Medicus change) that would not trip the whole-record `degraded` threshold. Drift detection is fail-safe-wrapped so it can never suppress chip publication. (m) **Lazy-render settle-watch (v3.154.3):** a one-shot extraction race — `pageReady()` passing on the first-loaded card while Medicus lazy-renders the lower record cards ("Observations & Results", "Documents & Consultations") afterwards — could leave those sections silently empty for the entire page visit if both route-change reruns (250ms/1200ms) landed too early on a slow load. A bounded settle-watch (`armLateCardWatch`, `content-scripts/triage-lens/content.js`) now polls every 500ms for up to 12s when an extraction pass reports expected-but-absent cards, and re-extracts as soon as one appears; it is disarmed on route change and gives up silently at the deadline (matching prior behaviour, so it can only reduce this failure mode, never introduce a new one). (n) **Suite self-diagnosis strip acknowledge/snooze (v3.154.1, false-positive-hardened v3.154.2):** the `#healthStrip` DOM-contract canary (`shared/dom-contracts.js`, `shared/contract-canary.js` — distinct from the per-patient extraction-health canary at control (l)) probes structural DOM shape independently of any specific patient and is the suite's own "is Medicus still shaped the way we expect" self-check. From v3.154.1 a user may dismiss the amber strip for **7 days**, but the snooze is keyed to the exact sorted signature of currently-degraded contract IDs (`health.stripSnooze = {sig, until}`): any change in that set — a new contract degrading, or the mix otherwise changing — produces a different signature and the strip reappears immediately, so a new problem is never masked by an old dismissal. The snooze auto-expires after 7 days regardless, never affects the full-detail Options → Suite health page, and the storage key is machine-local and excluded from suite backups (a restored backup must not suppress another machine's own health warning). v3.154.2 fixed a live false positive in the same canary (the patient-UUID-resolution contract was FAILing on patient-less pages such as the appointment diary, which have no patient-identifying links to probe) via an applicability gate (`not_applicable` rather than FAIL when no evidence exists) plus a `stateEpoch` mechanism that discards stored verdicts issued under the old, over-eager probe semantics — reducing the false-positive rate that would otherwise create pressure to dismiss the strip out of alert fatigue rather than genuine acknowledgement. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Acceptability**               | Accepted. Independent Medicus workflows remain the primary safety net.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |

---

### H-006 — Update introduces a regression in clinical logic

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| ------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-006                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Description**                 | A new release of Medicus Suite changes the behaviour of a clinical rule or data extractor in a way that produces incorrect output that was not present in the prior release.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Potential causes**            | Bug introduced in rule engine; default threshold inadvertently changed; date logic regressed at year boundary; normaliser broken by refactor; supply-chain change in a dependency.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Affected users / components** | All users on the affected version. Components: any code path under `engine/`, `content-scripts/`, `rules/`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Initial severity**            | 3 (Moderate)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Initial likelihood**          | 2 (Unlikely — CI gates)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Initial risk**                | 6                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Controls / mitigations**      | (a) The full automated test suite (440+ automated checks at v3.26.4, across 17 test files) must pass before a release tag is pushed; the CI release workflow fails closed on any failure. (b) Test files cover the rule engine, QOF year logic, QOF indicator filters, custom indicators, IO, update checker, request monitor, applicability filters, STOPP/START prescribing flags, extraction health, sentinel panel state, snapshot bridge, suite IO, and the custom-rule-builder round-trip. (c) **A dedicated CI test workflow (`test.yml`, v3.17.0)** runs the full suite plus defaults-consistency and syntax checks on every push and pull request — making regression detection continuous, not just at release; previously the release workflow cut releases without running the test suite. (d) `CHANGELOG.md` documents every change. (e) Version number is surfaced in the Options page and popup. (f) The auto-update mechanism alerts users to new versions but does not auto-install. (g) A CSO-approved hot-fix release can be cut within hours. (h) **Producer→consumer contract tests (v3.114.0):** `test-chip-contract.js` drives the real engine producers into the real renderers for every chip type (drug-monitoring, QOF indicator, drug-combo, event-count, composite, vaccine, evidence panel) and the result-triage `selectResultChips` path, asserting each renderer reads exactly the fields the engine emits — so a producer→consumer field-name/shape drift (the class of regression where a chip silently renders the wrong value or not at all) fails CI rather than shipping. (i) **Class-term completeness CI (v3.114.0):** `test-term-coverage.js` + `rules/term-coverage-snapshot.json` guard the hand-maintained clinical class-term lists (ACB scores, STOPP NSAID/aspirin) against silent drift, complementing `test-drug-brand-coverage.js`. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Acceptability**               | Accepted.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |

---

### H-007 — Clinician automation bias (over-trust of displayed values)

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| ------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-007                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Description**                 | A clinician treats a Monitoring chip, a Triage Lens summary, a Referrals Tracker row, or a Patient Record Visualiser output as the definitive clinical record and takes clinical action without verifying the underlying Medicus record.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Potential causes**            | Time pressure; complacency after repeated correct outputs; visual prominence of chips; pattern of "green = done"; alert fatigue causing inverse trust ("if it's not red I won't check"); junior staff assuming the extension is authoritative; Visualiser eFI or PINCER output treated as a clinical assessment rather than a prompt to review.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Affected users / components** | All clinical users. Components: any display module.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Initial severity**            | 3 (Moderate — clinical action based on incorrect display)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Initial likelihood**          | 4 (Likely — automation bias is a well-documented human factors phenomenon)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Initial risk**                | 12                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Controls / mitigations**      | (a) The "single most important rule" in `CLINICAL-SAFETY-NOTICE.md` explicitly requires verification of every value against the source record before any clinical action. (b) The disclaimer makes verification a binding condition of use. (c) The side panel is visually positioned as an overlay — not styled to imitate the Medicus record. (d) No chip uses language that asserts clinical truth. (e) The Clinical Safety Notice is required reading before installation. (f) The deploying practice is asked to brief users at induction on the "not the record" principle. (g) Custom indicators are visually labelled "Custom". (h) Visualiser eFI and PINCER outputs are explicitly labelled as supplementary screening aids with disclosed limitations. (i) The Triage Lens record-panel STOPP/START prescribing prompts, the risk-tool signpost chip, and the Pharmacy First signposting snippets (v3.13.0–v3.14.0) are likewise deterministic, name-based prompts to _review and verify_ — they carry no assertion of clinical truth, the risk-tool chip explicitly states the suite does not compute the score, and the Pharmacy First snippets are worded "consider … if eligible" with red-flag safety-netting (see H-019). (j) The **BP Trend and ACR Trend tabs** (v3.25.0) display graphical trend data drawn from the Medicus investigation dashboard. The ACR Trend module shows threshold-based action banners ("⚠ ACR ≥70 mg/mmol — consider nephrology referral (NICE NG203)"; "ACR has doubled — review and repeat"; "ACR category has increased — escalate monitoring frequency"). These are threshold comparisons against published NICE NG203 criteria, worded as prompts to _consider_ or _review_ — they do not recommend a specific clinical action, they do not account for patient-specific context (existing specialist involvement, dialysis, biopsy, patient preference), and they require verification against the live Medicus record before any action is taken. (k) **Vaccination eligibility chips** (v3.26.0) are worded as "DUE / GIVEN / DECLINED (inferred)" and carry a "DOUBLE-CHECK ELIGIBILITY" disclaimer — see H-020. (l) **Hyperkalaemia (K⁺) and falling eGFR alerts** (v3.18.0) are arithmetic threshold comparisons against NICE/KDIGO criteria; a red K⁺ ≥6.0 alert is a prompt to verify the result in the Medicus record, not a confirmed clinical emergency — the result may be old, haemolysed, or already acted on. (m) **Provenance canon with no-silent-drop fallback (v3.114.0):** a single provenance source (`shared/provenance.js`) stamps copy-out / summary outputs (e.g. the Record tab "Copy summary") with their data source, and its fallback never silently drops a value — an absent source is shown as such rather than omitted, so a copied summary cannot be misread as more complete than it is. (n) **Explicit all-clear audit headlines (v3.99.0):** where an audit/headline would otherwise read as a bare "all clear", it now states explicitly what was and was not assessed, so absence of a flag is not misread as positive assurance. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Residual likelihood**         | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Residual risk**               | 9 — Acceptable (ALARP); identified as the **primary residual risk** in the system                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Acceptability**               | Accepted. This is the most important residual risk and is the focus of safety messaging. Any future safety review must revisit this hazard.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |

---

### H-008 — Patient identification error in the Referrals Tracker

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-008                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Description**                 | The Referrals Tracker displays a row attributing a referral to the wrong patient, clinician, specialty, or hospital, leading a user to investigate the wrong record or act on the wrong information.                                                                                                                                                                                                                                                    |
| **Potential causes**            | Column mis-mapping after a Medicus clinical-audit-report API change; sort/filter applied to one column but rendered against another; pagination boundary error; identically-named patients confused on display.                                                                                                                                                                                                                                         |
| **Affected users / components** | Practice managers, QOF/referral leads, clinicians reviewing referrals. Components: `side-panel/modules/referrals/*`, `content-scripts/referrals-discovery.js`.                                                                                                                                                                                                                                                                                          |
| **Initial severity**            | 3 (Moderate — admin re-work, very low probability of clinical action without further verification)                                                                                                                                                                                                                                                                                                                                                      |
| **Initial likelihood**          | 2 (Unlikely)                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Initial risk**                | 6                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Controls / mitigations**      | (a) Referral records are not stored persistently — each refresh re-fetches from Medicus. (b) The tracker is positioned as an admin/audit tool; clicking into a record returns the user to Medicus. (c) Patient name is shown alongside referral metadata so the user can cross-check. (d) Column mappings are derived from the Medicus API response keys, not from positional indexing. (e) Any reported mis-attribution triggers immediate CSO review. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Acceptability**               | Accepted.                                                                                                                                                                                                                                                                                                                                                                                                                                               |

---

### H-009 — Patient data egress (data leaves the browser)

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| ------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-009                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Description**                 | Patient-identifiable data is transmitted to a server outside the user's authenticated Medicus session, contrary to the intended-purpose statement.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Potential causes**            | Code defect creates an unintended outbound request; supply-chain compromise; hostile extension update; user installs a forked or modified copy from an unofficial source; copy-paste error placing patient data in an outbound update-check request.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Affected users / components** | All users and their patients. Information governance impact for the deploying practice. Components: `service-worker.js`, `shared/update-checker.js`, `engine/api-client.js`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Initial severity**            | 5 (Catastrophic from an IG perspective; reportable to ICO)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Initial likelihood**          | 2 (Unlikely)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Initial risk**                | 10                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
