| **Controls / mitigations**      | (a) The manifest's `host_permissions` are restricted to a named list — outbound calls to any other host require a manifest change and a new release. *(Corrected 2026-08-22 clinical-safety audit — this control previously named only three hosts and had drifted from the shipped manifest.)* The full shipped list is: `*.medicus.health/*` and `*.api.england.medicus.health/*` (the clinical session), `api.github.com/repos/davetriska02-collab/medicus-suite-public/*` (update check, version string only), `api.nhs.uk/*` and `termbrowser.nhs.uk/*` (public reference content, no patient data), and `*.supabase.co/*` (the task-presence store — patient-identifier-free by design, see the task-presence allowlist entry in `test-write-path-inventory.js`; the wildcard is broader than the single project host actually used, which is configured per practice — a compromise of a DIFFERENT supabase project cannot be reached without the extension being modified to call it, but the wildcard breadth is acknowledged as a standing deviation from strict least-privilege). (b) The update checker transmits only the version string to the GitHub releases API — no patient or practice identifiers. (c) Update checks can be disabled entirely via the Options page. (d) All Medicus API calls reuse the user's existing session cookies — no separate credentials are stored. (e) Code review and CI inspect `manifest.json` and outbound fetch calls at every release. (f) The repository is private; releases are built via the GitHub Actions release workflow. (g) Users are instructed never to install from an unofficial source. (h) The Visualiser processes PDFs entirely in-memory; no PDF content is transmitted externally. (i) **SSRF host-allowlist (v3.86.1) and headless-discovery URL validation (v3.103.0):** discovered/headless API URLs are validated to the Medicus allowlist origins before any credentialed fetch, so a poisoned discovered URL cannot redirect a session-cookie'd request to an attacker host. (j) **Attribute-injection XSS remediation (v3.91.2):** several `escHtml` helpers escaped only `&`/`<`/`>` but not the double-quote while interpolating untrusted data (patient medication names — `chip.drugName` from the Medicus API — and rule ids) into double-quoted HTML attributes in the **privileged** side-panel context; a value containing a `"` could break out of the attribute and inject an event-handler attribute (DOM-based XSS). Every attribute-context interpolation now uses a quote-safe `escAttr` (which also escapes `"`); `escAttr` was added to the two files that lacked one (`shared/chip-renderer.js`, `side-panel/modules/sentinel/sentinel.js`, and `sentinel-options/options.js`). Defence-in-depth: `validateCustomRule` constrains imported rule ids to `/^custom-[a-z0-9-]{1,60}$/`; the KB link renderer scheme-checks `href` (http(s)/mailto/tel only); the sentinel listener gained a `sender.id` guard; and `test-xss-attribute-escaping.js` is a source-guard that fails closed on any reintroduced `="${escHtml(…)}"`. This was a real privileged-context DOM-XSS, now closed. (k) **Backup integrity hash (v3.114.0):** suite backup envelopes carry an integrity hash so tampering with an exported backup is detectable on restore. (l) **Attribute-injection XSS recurrence, confirmed exploitable pre-fix (v3.203.0):** the same vulnerability class as control (j) recurred in a different file — `options/options.js`'s "Clean up code preferences" tally-row rendering (see H-053) interpolated user/import-derived keys into `data-pdc-*` attributes via `escHtml()`, which does not escape the double-quote; switched to the quote-safe `escAttr()`. Paired with a source-side fix: `shared/io/problem-description-cleanup-io.js`'s backup import validator now rejects any key not shaped like a SNOMED conceptId/descriptionId, so a crafted backup cannot deliver an attribute-breaking key to the sink at all. Found and fixed pre-release (PR #228 review remediation); no version of the widget shipped to users with this specific sink unpatched. `test-problem-description-cleanup-io.js` pins the rejection. *(Control (l) recovered 2026-08-22 — drafted 2026-08-01 on the unmerged weekly-review branch; the code fixes it describes ARE in main: `escAttr` on the `data-pdc-*` sinks in `options/options.js`, the SNOMED-shape key validator in `shared/io/problem-description-cleanup-io.js`, pinned by `test-problem-description-cleanup-io.js`.)* |
| **Residual severity**           | 5                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Residual likelihood**         | 1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Residual risk**               | 5 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Acceptability**               | Accepted. Any suspicion of egress triggers immediate suspension of distribution and CSO investigation.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |

**Addendum (hazard-log v3.67):** Control (d) remains true for Medicus session cookies. The optional Transactional API path (off by default) stores `txn.callerKey` in `chrome.storage.local`, service-worker-only, excluded from suite backups — that credential is not a Medicus username or password. Control (a)'s `*.supabase.co/*` host covers the UK proxy. **H-077** is the dedicated hazard for that optional read path. Default `session` mode is unchanged.

---

### H-010 — Data displayed out of context (misinterpretation)

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| ------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-010                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Description**                 | A correctly-extracted value is displayed without the contextual qualifiers that change its clinical meaning (e.g. an HbA1c result from before a diagnostic change of treatment; a BP recorded under unusual conditions; a referral whose "open" status reflects an administrative backlog rather than clinical reality).                                                                                                                                                                                  |
| **Potential causes**            | Monitoring chips show single most-recent values without surrounding history; the API response does not include qualifiers; referrals appear "open" when actually awaiting administrative closure; waiting-room times reflect login state, not clinical urgency.                                                                                                                                                                                                                                           |
| **Affected users / components** | All users. Components: all display modules.                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Initial severity**            | 3 (Moderate)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Initial likelihood**          | 3 (Possible)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Controls / mitigations**      | (a) Monitoring chips link back to the Medicus record where full context is visible. (b) The Clinical Safety Notice states explicitly that the extension reorganises data already in Medicus — it does not interpret it. (c) Threshold checks are described in the disclaimer as arithmetic, not clinical. (d) No chip applies clinical language that asserts meaning beyond the threshold check. (e) The deploying practice's induction is asked to cover the "in-context vs out-of-context" distinction. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Acceptability**               | Accepted.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |

---

### H-011 — Browser or platform compatibility failure

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                         |
| ------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-011                                                                                                                                                                                                                                                                                                                                                                                         |
| **Description**                 | The extension behaves incorrectly on an unsupported browser, browser version, operating system, or screen configuration — for example silently dropping a module, mis-rendering a chip, or producing layout overlap with Medicus.                                                                                                                                                             |
| **Potential causes**            | User installs on a Chromium-derivative (Edge, Brave) rather than supported Chrome; Manifest V3 API behaviour differs between Chrome channels; high-DPI scaling; very small viewport; OS-level accessibility settings; corporate group policy disables side panel API.                                                                                                                         |
| **Affected users / components** | Users on non-standard browsers or screen configurations. Components: all UI surfaces, `manifest.json`.                                                                                                                                                                                                                                                                                        |
| **Initial severity**            | 2 (Minor — usability impact)                                                                                                                                                                                                                                                                                                                                                                  |
| **Initial likelihood**          | 3 (Possible)                                                                                                                                                                                                                                                                                                                                                                                  |
| **Initial risk**                | 6                                                                                                                                                                                                                                                                                                                                                                                             |
| **Controls / mitigations**      | (a) Supported browser stated as Google Chrome stable channel (README). (b) Manifest V3 conformant; side panel API used in the recommended way. (c) Shadow DOM isolates extension CSS from Medicus CSS. (d) If a layout overlap is reported, user can close the side panel without losing Medicus state. (e) Practice IT is asked to confirm Chrome is the standard browser before deployment. |
| **Residual severity**           | 2                                                                                                                                                                                                                                                                                                                                                                                             |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                             |
| **Residual risk**               | 4 — Broadly acceptable                                                                                                                                                                                                                                                                                                                                                                        |
| **Acceptability**               | Accepted.                                                                                                                                                                                                                                                                                                                                                                                     |

---

### H-012 — Alert fatigue and inhibition of independent verification

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| **Hazard ID**                   | H-012                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Description**                 | Repeated low-value or false-positive alerts cause users to dismiss Monitoring or Triage Lens chips without due attention, including dismissing alerts that on a given occasion are genuinely meaningful — or cause users to bypass their normal verification step because "the extension would have flagged it".                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Potential causes**            | Practice-authored rule set is too broad; bundled rule set produces excessive chips for some patient cohorts; chips persist across sessions; visual prominence too aggressive; no way to dismiss-with-reason.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Affected users / components** | All clinical users. Components: Monitoring display logic, Triage Lens HUD, `sentinel-options/*`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Initial severity**            | 3 (Moderate)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Initial likelihood**          | 3 (Possible)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Controls / mitigations**      | (a) The deploying practice is asked to curate its rule set rather than enabling everything by default. (b) Custom rules can be disabled individually via the Options page. (c) Chips are colour-coded so that the user's eye is drawn to the most clinically relevant. (d) The Clinical Safety Notice frames the extension as a memory aid, not a workflow gate. (e) The CSO recommends that practices monitor for "alert fatigue" anecdotally and adjust rule sets accordingly. (f) **Per-rule hide/snooze (v3.26.3):** individual chips can be dismissed with an unobtrusive ×; vaccine chips snooze until the season end (auto-resurface), drug-monitoring and QOF indicator chips can be permanently hidden from a user's panel. This provides a targeted mechanism to suppress persistent false positives without disabling an entire rule. **Caution:** permanently hidden chips introduce the risk described in H-021; the practice must brief users and the rules owner must review suppressions periodically. (g) **Clinic mode (v3.60.0):** a user-controlled temporary mute of the extension's own desktop pop-up notifications and sounds gives users a sanctioned way to manage interruption load during consultations instead of disabling notification channels permanently. It is bounded to intrusive channels only — on-screen strips, badges and all clinical chip surfaces are never muted (enforced at the notification emission points) — and it expires automatically. **Caution:** introduces the awareness-delay risk described in H-028. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Acceptability**               | Accepted, with deploying-organisation duty to curate rule sets.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |

---

### H-013 — Patient Record Visualiser — PDF snapshot staleness

**Retired v3.255.0.** The Patient Record Visualiser (and PDF.js) were removed. Residual local Visualiser files, if any, are unread. Controls below describe the product as previously shipped; they no longer apply.

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| **Hazard ID**                   | H-013                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Description**                 | The Patient Record Visualiser is loaded with an EPR export PDF that was generated at some point in the past. Clinical information displayed — including medications, investigations, problems, frailty score, prescribing flags, and monitoring compliance — may not reflect the patient's current clinical status if the PDF is outdated.                                                                                                                                                                                                                                                                                                                               |
| **Potential causes**            | User re-uses a PDF exported at a prior consultation; PDF generated days or weeks before the current session; multiple clinical events have occurred since export (medications changed, investigations resulted, problems resolved or added); user shares a PDF with a colleague who analyses it later.                                                                                                                                                                                                                                                                                                                                                                   |
| **Affected users / components** | Any user of the Patient Record Visualiser. Components: `visualiser-core.html`, `visualiser-core.js`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Initial severity**            | 4 (Major — clinical decision based on stale data)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Initial likelihood**          | 3 (Possible — PDF workflow naturally introduces a lag between export and analysis)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Initial risk**                | 12                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Controls / mitigations**      | (a) PDF export date is extracted from the document and displayed prominently in the patient banner at the top of the Visualiser. (b) User instructions state that the most recently exported PDF should be used. (c) The Visualiser is positioned as an audit and analytical tool, not a substitute for the live record. (d) Verification against the current live Medicus record is required by the disclaimer before any clinical action. (e) The Visualiser opens in a separate browser tab, visually distinct from the live Medicus session — the two cannot be confused. (f) Clinical Safety Notice section 7 explicitly lists PDF staleness as a known limitation. |
| **Residual severity**           | 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Residual risk**               | 8 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Acceptability**               | Accepted. Any clinical action informed by the Visualiser must be verified against the current Medicus record before it is taken.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |

---

### H-014 — Patient Record Visualiser — silent partial data omission during PDF parsing

**Retired v3.255.0.** The Patient Record Visualiser was removed. Controls below describe the product as previously shipped; they no longer apply.

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-014                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Description**                 | The PDF text extraction layer fails to parse some entries from the record — for example entries on pages with unusual layout, items rendered as images, or sections using non-standard fonts — and the Visualiser displays a dashboard that silently omits those entries.                                                                                                                                                                                                                                                                                                                                                       |
| **Potential causes**            | pdf.js returning text items without `transform` data (certain font types or print drivers); non-text PDF elements (images, form fields, scanned pages); encrypted or DRM-protected PDFs; Medicus changing its PDF export layout after a Visualiser release; very large PDFs; page-level parse errors in the `reconstructLines` function.                                                                                                                                                                                                                                                                                        |
| **Affected users / components** | All Visualiser users. Components: `visualiser-core.js` `parsePDF()`, `reconstructLines()`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Initial severity**            | 3 (Moderate — analytical conclusions may be based on an incomplete record)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Initial likelihood**          | 2 (Unlikely — item-level `transform` guard prevents crash; standard Medicus PDF exports are text-based)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Initial risk**                | 6                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Controls / mitigations**      | (a) `reconstructLines()` includes a guard (`!item.transform`) that skips malformed text items rather than crashing, preventing silent partial display from becoming a complete failure. (b) Stage-aware error messages in the catch block identify which parsing stage failed (v1.8.0). (c) `[Visualiser]` prefixed warnings are logged to the browser console for any parse anomaly. (d) Entry counts are displayed throughout the Visualiser (e.g. filter bar "Showing N of M entries") so a user can detect implausibly low counts. (e) Verification against the live Medicus record is required before any clinical action. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Acceptability**               | Accepted.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |

---

### H-015 — eFI score inaccuracy (frailty under- or over-estimated)

**Retired v3.255.0.** The Visualiser eFI / Charlson / condition-summary cards were removed with that tab. Controls below describe the product as previously shipped; they no longer apply.

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| ------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-015                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Description**                 | The Electronic Frailty Index (eFI) score computed by the Visualiser is inaccurate — either overstating frailty (leading to unnecessary frailty-pathway intervention or labelling) or understating it (leading to frailty being overlooked in clinical planning). The Charlson Comorbidity Index and the condition-summary cards (v3.5.0) share this same keyword-matching limitation and are likewise display-only indicators, not diagnostic outputs.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Potential causes**            | Deficit detection relies on substring matching of problem-list text against a 36-deficit reference list; non-standard or abbreviated problem coding may miss deficits; historical problems (inactive but still listed) may over-count; the 36-deficit set is based on the Clegg 2016 academic index and may not exactly replicate the eFI as calculated from SNOMED refsets in GP clinical systems; very sparse problem lists (new patients, recently registered patients) will produce artifactually low scores.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Affected users / components** | Clinicians using the Snapshot tab. Components: `visualiser-core.js` `computeEFI()`, `EFI_DEFICITS` constant.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Initial severity**            | 3 (Moderate — frailty status is a screening indicator used to inform care planning; it is not a diagnostic label and clinical frailty assessment requires clinical synthesis)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Initial likelihood**          | 3 (Possible — problem-list coding variability is common in GP records)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Controls / mitigations**      | (a) eFI is displayed alongside the detected deficit count (e.g. "8/36 deficits detected") so the user can see the basis for the score. (b) The gauge category labels (Fit / Mild / Moderate / Severe) are from the published Clegg index and are standard frailty categories, not novel clinical labels. (c) The Visualiser is an analytical aid, not a diagnostic system; the eFI is one data point in the Snapshot tab alongside the full problem list. (d) Clinical frailty classification must be validated by the clinician against the full clinical picture and direct patient assessment. (e) The disclaimer and Clinical Safety Notice (section 7, limitation 12) explicitly state that the eFI is an arithmetic approximation. (f) No clinical workflow or referral pathway is triggered by the eFI score in the software — it is display only; the v3.5.0 Charlson index and condition-summary cards are likewise display-only, show the contributing coded problems, flag missing inputs (e.g. "age unknown", "no recent value"), and carry no mortality-percentage mapping. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Residual likelihood**         | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Residual risk**               | 9 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Acceptability**               | Accepted. Clinician retains full responsibility for frailty classification and any frailty-pathway decisions.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |

---

### H-016 — PINCER / drug-monitoring false-negative (prescribing safety hazard missed)

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


**Retargeted v3.261.21.** The Visualiser `computePINCER` surface was removed at v3.255.0. This hazard now covers the **live** HUD / Monitoring / Record PINCER-style, STOPP/START and ACB false-negative class (controls (i) and (j) already described the live engine). Visualiser-only causes in the table below are historical. Live false-negatives on QOF/drug-monitoring chips remain H-002; live prescribing-combination prompts also H-019; ACB cross-surface divergence is H-031.

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| ------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-016                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Description**                 | The Visualiser fails to surface a PINCER prescribing safety flag or a high-risk drug monitoring overdue indicator when one should be present — for example, a patient is taking an NSAID and has heart failure, or is on methotrexate with monitoring now overdue, but no flag appears in the Medications tab or Snapshot.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Potential causes**            | Drug name in the PDF text is a brand name, abbreviation, or coding variant not matched by the drug-family regex; disease label does not contain the expected substring; the drug-disease combination is not in the implemented PINCER rule set (5 combinations as at v3.16.0); monitoring investigation uses a local or abbreviated name not matched to the expected panel name; the PDF section containing the drug or problem was not extracted (see H-014); historical prescribing not visible in the export window.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Affected users / components** | Clinicians using the Medications tab or Snapshot PINCER card. Components: `visualiser-core.js` `computePINCER()`, `computeDrugMonitoring()`, `HIGH_RISK_DRUGS` constant, `PINCER_RULES` constant.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Initial severity**            | 4 (Major — a clinically significant prescribing safety hazard is not surfaced)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Initial likelihood**          | 3 (Possible — regex-based detection; limited PINCER rule set as at v3.16.0)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Initial risk**                | 12                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Controls / mitigations**      | (a) The PINCER implementation is explicitly documented as a subset of the full PINCER tool — it is supplementary to Medicus's own prescribing safety systems, which remain the primary clinical safety gate. (b) The implemented PINCER rules and drug families are listed in `INTENDED-PURPOSE.md` and the known limitations section of the Clinical Safety Notice. (c) Absence of a PINCER flag is explicitly documented as not a guarantee of prescribing safety (Clinical Safety Notice section 7, limitation 13). (d) Drug-family regex is designed to capture common brand names and generic variants for each family, but cannot cover all possible nomenclature variants. (e) Medicus's own drug interaction and contraindication checking system operates independently of this extension. (f) Verification against the live Medicus record is required by the disclaimer before any clinical action. (g) **Visualiser drug-table completion (v3.54.0):** 28 of 36 divergences between the visualiser's `HIGH_RISK_DRUGS` tables and the active triage-lens prescribing flags were closed, including full UK oral NSAID set, VKA set, ACEi/ARB set expansion, and additional diuretics. The remaining 8 divergences (including LMWH and four rule-shape gaps) are pinned in `test-pincer-parity.js` with documented CSO awareness. (h) **Visualiser PINCER rule-shape gaps closed (v3.56.0):** the four rule-shape gaps previously pinned as KNOWN_DIVERGENCES (KD-30..33) — triple-whammy NSAID+ACEi/ARB+diuretic, NSAID+antiplatelet without gastroprotection, benzo+Z-drug in age ≥80 without indication, and PINCER#1 NSAID ≥65 without gastroprotection age-gate in the HUD — have been added to `computePINCER` in the visualiser, bringing the visualiser and live triage-lens into parity on those criteria. `test-pincer-parity.js` updated accordingly. (i) **STOPP NSAID/aspirin term parity (v3.114.0):** `engine/stopp-start.js` NSAID_TERMS was brought to the full UK generic set (adding piroxicam, tenoxicam, indometacin/indomethacin, sulindac, ketoprofen, dexketoprofen, tiaprofenic acid, mefenamic acid, tolfenamic acid, fenoprofen, aceclofenac, nabumetone, etodolac, flurbiprofen, plus the brands Feldene/Ponstan/Froben/Relifex/Surgam/Lodine) and ASPIRIN_TERMS gained the gastro-resistant word-order variant and the UK 75 mg brands (Nu-seals, Caprin, Micropirin) — each was a previously silent STOPP miss for a patient on that exact preparation. (j) **Single ACB scorer + completeness CI (v3.114.0):** the in-queue anticholinergic-burden scorer now delegates to the one canonical `engine/acb-scores.js` (closing the queue-vs-record divergence — see H-031), and `test-term-coverage.js` regression-guards the ACB and STOPP class-term lists so a dropped generic/brand fails CI. |
| **Residual severity**           | 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Residual risk**               | 8 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Acceptability**               | Accepted, with the express condition that PINCER flags in the Visualiser are supplementary prompts only and that Medicus's own prescribing safety systems remain the primary clinical control.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |

---

### H-017 — PINCER / drug-monitoring false-positive (spurious prescribing safety flag)

**Retired v3.255.0.** Visualiser PINCER false-positives (historical medications in a PDF export) cannot fire: the tab is gone. Live false-positives remain H-003 / H-019. Controls below describe the product as previously shipped; they no longer apply.

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| ------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-017                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Description**                 | A PINCER prescribing safety flag or drug monitoring overdue badge is shown when no clinical hazard exists — for example, a drug is no longer prescribed but appears in the historical medication list in the PDF, or a disease label matches the substring but the condition is resolved, or a monitoring test was performed recently but was not detected in the PDF text.                                                                                                                                                                                                       |
| **Potential causes**            | PDF export includes historical medications that are no longer active and are not clearly labelled as discontinued; problem list contains historically-coded problems now resolved; monitoring test uses a locally-abbreviated name not matched to the expected investigation name; date parsing error causes a recent test to appear older than it is.                                                                                                                                                                                                                            |
| **Affected users / components** | All Visualiser users. Components: `visualiser-core.js` `computePINCER()`, `computeDrugMonitoring()`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Initial severity**            | 2 (Minor — unnecessary clinical review; no harm to patient)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Initial likelihood**          | 3 (Possible — PDF-based extraction cannot reliably distinguish active from historical medications in all Medicus export formats)                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Initial risk**                | 6                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Controls / mitigations**      | (a) Verification against the live Medicus record is required before any clinical action — a false-positive flag leads to a brief unnecessary check, not patient harm. (b) The Medications tab displays the source context (drug name as detected in the PDF) alongside the flag, allowing the clinician to judge its currency. (c) The disclaimer and Clinical Safety Notice frame flags as prompts to check, not clinical decisions. (d) False-positive flags are a minor inconvenience, not a safety hazard in themselves — they prompt verification rather than preventing it. |
| **Residual severity**           | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Residual likelihood**         | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Acceptability**               | Accepted.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |

---

### H-018 — Patient-identifiable data entered into the feedback email

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| ------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-018                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Description**                 | The in-app Feedback / feature request / bug report control composes an email to the developer via the user's own mail client. A user could type or paste patient-identifiable information (name, NHS number, date of birth, clinical detail) into the subject or body, causing it to be transmitted outside the authenticated Medicus session to the configured recipient inbox.                                                                                                                                                                                                                                                                                                                                                                           |
| **Potential causes**            | User pastes record content to illustrate a bug; user describes a specific patient rather than the behaviour; misunderstanding that the channel is internal/anonymised.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Affected users / components** | The reporting user and any patient they reference; information-governance impact for the deploying practice. Components: `side-panel/panel.js` (feedback composer), Options › Suite (`suite.feedbackEmail` recipient).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Initial severity**            | 4 (Major — confidentiality breach, but bounded: single known recipient, user-initiated, requires deliberate text entry)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Initial likelihood**          | 2 (Unlikely)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Initial risk**                | 8                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Controls / mitigations**      | (a) The feedback form displays an explicit warning not to include patient-identifiable information (names, NHS numbers, dates of birth). (b) The extension auto-attaches only non-clinical diagnostics — suite version, browser user-agent, and timestamp; it never auto-includes any record data. (c) The email opens pre-filled in the user's own mail client and must be reviewed and sent manually — the extension transmits nothing itself and has no server endpoint (`mailto:` only). (d) The recipient address is configurable (Options › Suite), so a practice may direct feedback to an internal, IG-approved mailbox rather than an external one. (e) The Clinical Safety Notice instructs users that feedback must never contain patient data. |
| **Residual severity**           | 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Residual likelihood**         | 1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Residual risk**               | 4 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Acceptability**               | Accepted. Any report received containing patient-identifiable data is to be deleted and the sender reminded of the rule.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |

---

### H-019 — Triage Lens record-panel prescribing prompts and signposting (STOPP/START, Pharmacy First, risk-tool links)

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| ------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-019                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Description**                 | The Triage Lens record / medications panel surfaces deterministic prescribing-combination prompts (STOPP/START-style: NSAID + anticoagulant/antiplatelet; "triple whammy" NSAID + ACEi/ARB + diuretic; benzodiazepine/Z-drug in age ≥80), a risk-tool signpost chip (links to the QRISK3 / QCancer / eFI calculators), and NHS Pharmacy First pathway signposting snippets. These may (a) fail to surface a relevant prescribing combination (false-negative), (b) surface a combination that is not in fact a hazard for this patient (false-positive), or (c) prompt signposting of a patient to community pharmacy whose presentation is not actually suitable for a Pharmacy First pathway.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Potential causes**            | Drug detection is name-based regex and will miss brand/abbreviation/coding variants and topical-vs-systemic nuances beyond those excluded; the implemented STOPP/START set is a small, intentionally low-false-positive subset, not the full STOPP/START v2 criteria; combination "hazard" cannot account for the individual's indication, existing gastroprotection, monitoring, or specialist plan; Pharmacy First eligibility is age/sex/clinically gated and the patient's age/sex may be unknown or the request text ambiguous; the risk-tool chip computes no score.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Affected users / components** | Clinicians using the Triage Lens record panel. Components: `content-scripts/triage-lens/content.js` (`evaluatePrescribingFlags`, `computeSignals` MEDS tile, `record.stoppStart` / `record.riskScores` chips), `content-scripts/triage-lens/defaults.json` (Pharmacy First actions and the four added pathway rules).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Initial severity**            | 3 (Moderate — a missed prompt is backed by Medicus's own prescribing safety; a spurious prompt or mis-signpost prompts a check, not harm)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Initial likelihood**          | 3 (Possible — name-based detection; subset rule set)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Controls / mitigations**      | (a) The prompts are explicitly supplementary to Medicus's own prescribing-safety systems, which remain the primary control. (b) STOPP/START detection is deterministic, name-based, and worded as a _review_ prompt ("review need / gastroprotection", "consider deprescribing") — never a recommendation of a specific drug, dose, or change. (c) Topical NSAIDs are excluded from the combination logic; the age-gated benzodiazepine check fires only when age is _known_ ≥80. (d) The risk-tool chip is signpost-only — it links to the official calculators and lists the inputs they need; the suite computes no score, deliberately avoiding the medical-device exposure of an unvalidated reimplementation (the extractors cannot supply cholesterol ratio / smoking / ethnicity). (e) Pharmacy First snippets state each pathway's age/sex gateway, are worded "consider … if eligible", carry red-flag safety-netting, and instruct the clinician to confirm eligibility — the signposting decision remains the clinician's. (f) Verification against the source record is required by the disclaimer before any action. (g) The deterministic logic is unit-tested (`test-prescribing-flags.js`) and the Pharmacy First detection rules were checked against firing / non-firing examples. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Acceptability**               | Accepted, with the express condition that these prompts are supplementary and that Medicus's own prescribing-safety systems and the clinician's own assessment of Pharmacy First suitability remain the primary controls. This hazard extends the H-016 / H-017 (Visualiser PINCER) framing to the live record panel.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |

---

### H-020 — Vaccination eligibility alerts: inferred status and eligibility

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| ------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-020                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Description**                 | The flu and COVID-19 vaccination eligibility module (v3.26.0) infers eligibility from demographic data, QOF register membership, problem-list entries, active medications, and BMI observations using JCVI/UKHSA 2025/26 criteria. Vaccination status (DUE / GIVEN / DECLINED) is inferred from coded problems, observations, and journal entries within the current season window. Inferred eligibility or status may not reflect the patient's actual vaccination state — leading to an unnecessary patient contact (false DUE) or to an eligible patient being missed (false GIVEN).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Potential causes**            | Vaccination administered outside the practice (pharmacy, community hub, hospital, PCN site) and not recorded in the local Medicus record — patient is already vaccinated but the chip shows DUE; JCVI/UKHSA eligibility criteria updated mid-season after a release; BMI observation used for BMI ≥40 eligibility is outdated or absent; age eligibility computed from date of birth at evaluation time may differ from the seasonal eligibility round boundary; GIVEN/DECLINED status coded late or under a non-standard term not matched by detection logic; season window boundary not updated in a future release; initial v3.26.0 release contained a critical false-positive: all patients showed as flu-eligible due to a JavaScript type error (`patientOnRegister()` returns a truthy object, not a boolean); corrected in v3.26.1.                                                                                                                                                                                                                                                                            |
| **Affected users / components** | Clinicians and vaccinators using Monitoring for vaccination recall or audit, and reception / nursing using the appointment-book tally's optional flu / COVID / RSV counts (v3.263.0). Components: `engine/rules-engine.js` (`matchVaccineEligibility`, `evaluateVaccineRule`), `rules/vaccine-rules.json`, `shared/chip-renderer.js`, `shared/appointment-tally-core.js`, `content-scripts/appointment-tally.js`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Initial severity**            | 3 (Moderate — a false DUE may prompt an unnecessary patient contact; a false GIVEN may mask an eligible patient not yet vaccinated)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Initial likelihood**          | 3 (Possible — external vaccination events are routine; coding lag is common in primary care)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Controls / mitigations**      | (a) Every vaccine chip carries a prominent "DOUBLE-CHECK ELIGIBILITY" disclaimer in the chip detail, explicitly acknowledging that vaccination status may be incomplete if given outside the practice. (b) DUE/GIVEN/DECLINED status is labelled as inferred from coded data — not authoritative. (c) Matched evidence (which register, problem, or observation drove eligibility) is visible in the expanded chip panel (v3.26.1), so the clinician can judge its currency. (d) Absence of a chip does not confirm ineligibility — the "no chip ≠ all clear" principle applies. (e) The v3.26.0 false-positive affecting all patients (truthy-object type error) was identified before broad clinical use, corrected in v3.26.1, and the register-matching path is now tested against non-eligible cases. (f) Vaccine chips can be snoozed until the season end (v3.26.3) if a chip is a persistent false positive for a particular patient group. (g) Verification against the Medicus record and, where relevant, national vaccination records (NIMS/PCSE) is required by the disclaimer before any clinical action. (h) The appointment-book tally (v3.263.0) shows flu / COVID / RSV **counts only** — never names — and only after an explicit toggle; it reuses the same engine as the chips, lists unread records and bookings without a patient id, and carries "double-check before offering a vaccine" copy. A zero is not an all-clear. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Acceptability**               | Accepted. Vaccination eligibility is an inferential memory-aid feature. The chip is a prompt to check, not an authoritative eligibility determination.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |

---

### H-021 — Permanent chip suppression creating false reassurance

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| ------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-021                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Description**                 | The per-rule hide/snooze feature (v3.26.3) allows a user to permanently suppress individual drug-monitoring or QOF indicator chips on their workstation. A permanently hidden chip does not resurface if the clinical situation changes and the chip would later fire correctly — for example, a methotrexate monitoring chip hidden while monitoring was current will remain hidden when monitoring next becomes overdue.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Potential causes**            | User hides a chip to declutter the panel while monitoring is temporarily up to date, not understanding the suppression is permanent; user hides a chip because it was previously a false positive, but the clinical picture later makes it a true positive; the "Hidden / Snoozed Alerts" management panel in sentinel settings is not reviewed regularly; a suite backup carrying suppressions is restored to a new workstation, propagating outdated suppressions.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Affected users / components** | Clinicians and rules owners. Suppression is per-workstation (stored in `chrome.storage.local`). Components: `sentinel.hiddenRules`, `side-panel/modules/sentinel/sentinel.js`, `sentinel-options/options.js`, `shared/io/sentinel-io.js`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Initial severity**            | 4 (Major — for the affected user, a permanently suppressed drug-monitoring chip is functionally equivalent to that monitoring rule being deleted on their workstation)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Initial likelihood**          | 2 (Unlikely — suppression is a deliberate, rule-specific action; the management UI makes all suppressions visible)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Initial risk**                | 8                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Controls / mitigations**      | (a) Suppression is per-workstation and does not affect other users; other workstations continue to display the chip normally. (b) The sentinel options page shows a "Hidden / Snoozed Alerts" section listing all suppressed rules with a reinstate control — suppressions are never invisible to a user reviewing their settings. (c) Vaccine chip snoozes are time-limited and auto-resurface when the season date passes; permanent suppression applies only to drug-monitoring and QOF indicator rules. (d) The "no chip ≠ all clear" principle stated in the Clinical Safety Notice applies equally to hidden chips as to chips that never fired; users must be briefed that a missing chip may be hidden. (e) Suppressions are included in suite backup exports, allowing a rules owner reviewing the backup to audit the suppression configuration. (f) Medicus's own overdue-monitoring workflows remain the primary clinical control and are not affected by chip suppression. (g) The deploying practice's rules owner is asked to review the suppression list periodically via sentinel options, and to brief users that hiding a chip does not mean monitoring has been done. |
| **Residual severity**           | 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Residual risk**               | 8 — Acceptable (ALARP), with explicit deploying-organisation duty to brief users and review the suppression list periodically                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Acceptability**               | Accepted, subject to the practice briefing users on the permanence of suppression and the rules owner reviewing the suppression list. Any report of a monitoring gap where a chip was hidden is treated as a significant safety event and triggers immediate CSO review.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |

---

### H-022 — Operational aggregates (Note / Today / Submissions / Forecast) — stale or incorrect metrics driving staffing or workload decisions

**Retargeted v3.261.21.** The Condor tab and Practice Report were removed at v3.255.0. The same stale-or-misread operational-metric hazard now sits on **Note** staff Ops (Practice Pressure Index, remaining slots), **Today** (demand / waiting-room / days-at-risk), **Submissions**, and **Capacity Forecast**. `side-panel/modules/condor/condor-data.js` still feeds Note. Controls (a)–(k) remain; read "Condor" in those rows as the remaining aggregate surfaces.

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| ------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-022                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Description**                 | The Condor operational dashboard displays practice-level operational metrics (waiting-room arrivals, demand/capacity, submission velocity, Practice Pressure Index, task-inbox age). A clinician or manager acts on a metric that is stale, incorrectly aggregated, or mis-labelled, leading to an inappropriate staffing or workload decision — for example, incorrectly believing capacity is sufficient when it is not, or over-reacting to a transient spike.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Potential causes**            | Condor polls at a 15-second interval; a rapid demand change occurring between polls may not be reflected; the Practice Pressure Index is an arithmetic composite whose weights do not capture clinical urgency; the demand/capacity ratio uses appointment-type filtering that may differ from the user's mental model; the task-inbox age card was initially non-functional (v3.40.1 fix) and subsequent Medicus API changes could silently break it again.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Affected users / components** | Practice managers, GPs, and any user using Condor to inform staffing or demand decisions. Components: `side-panel/modules/condor/condor.js`, `condor-data.js`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Initial severity**            | 3 (Moderate — a staffing/workload decision is a practice-level operational decision, not a direct clinical action on an individual patient; harm to patients is indirect and would normally be intercepted by other controls)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Initial likelihood**          | 3 (Possible — arithmetic composite metrics are inherently subject to misinterpretation)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Controls / mitigations**      | (a) Condor is explicitly framed as an administrative and situational-awareness tool; it makes no clinical decisions. (b) The Practice Pressure Index is labelled "PPI" with a "Live · updated HH:MM:SS" timestamp showing data freshness. (c) The demand/capacity card uses plain-English labelling ("Over capacity", "At capacity", etc.) and shows the underlying counts in a sub-line. (d) The task-inbox card distinguishes "not configured", "unavailable (check Medicus sign-in)", and "data" states — unavailability is never silently presented as zero load. (e) Validation that the appointment-type filter matches the user's tracked slots is a practice configuration step. (f) All staffing and workload decisions remain the responsibility of the practice; Condor is a supplementary view of data already available in Medicus. (g) Any report of a Condor metric driving a demonstrably incorrect decision is treated as a significant event and triggers CSO review. (h) **PPI floored to ≥AMBER when demand exceeds capacity (v3.99.0):** the Practice Pressure Index can never present a green/calm state while demand is above capacity, removing a route to false operational reassurance. (i) **Editable alert thresholds (v3.98.0):** waiting-room minutes and demand counts are user-tunable, but only the **operational** strips/metrics — never any clinical threshold — and the editor refuses inverted amber/red pairs. (j) **Practice Report aggregate snapshots (v3.101.0):** the periodised Practice Report (Condor) and its 90-day `practice.reportSnapshots` store hold **aggregate figures only** (no per-patient data); the three audience profiles (Management, Staff aggregate-only, ICB) constrain what is surfaced, and CSV/PDF exports are of the same aggregate figures. The same "operational, not clinically authoritative" framing as Condor applies to the report. (k) **Demand-count hardening against silent task-list API drift (v3.152.1–v3.153.0):** the `/tasks/data/{type}/task-list` endpoint silently ignores query parameters it does not recognise — if Medicus renames the `createdAt_*` date filters, every consumer (Submissions Tracker, the Today demand card, `#subRagStrip`, and **Condor's submission-velocity metric**) would quietly fall back to counting the default open-task view instead of the intended date window, with no error surfaced anywhere. New pure helpers in `side-panel/modules/submissions/submissions-core.js` (`extractTaskArray`/`taskDateISO`/`windowTaskList`) detect an ignored date filter (±1-day UTC-boundary tolerance), re-window counts client-side, detect truncated/paginated responses, and tolerate response-envelope key renames (`tasks`/`data`/`results`/`rows`); an amber data-health notice is shown when the response is suspect, replacing silent undercounting with a visible warning. Separately, a live-API probe found the same endpoint returns **open tasks only** — it has no completed-task state, so a completed request drops out of the list entirely, meaning date-filtered "received today" counts eroded throughout the day as work was completed. A new per-day/per-category `submissions.ledger` (pure logic in `submissions-core.js`, storage wrapper `submissions-ledger.js`) is merged into by every poller that already hits the endpoint, so a task stays counted for the day it was first seen even after completion. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Acceptability**               | Accepted. Condor is an operational aid, not a clinical decision-support system. Staffing decisions require clinical judgement applied to the full operational picture, not solely the Condor dashboard.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |

---

### H-023 — Sweep batch Action-Pack artefacts generated for the wrong patient

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The Sweep tab this hazard describes is withdrawn from the product.

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| ------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-023                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Description**                 | The Sweep module (from v3.56.0) generates batch Action-Pack artefacts — blood-form requests, recall SMS messages, letters, and tasks — for all action-needed patients in a sweep run. An artefact generated for patient A is acted upon for patient B (wrong-patient action), or an artefact is acted upon without the user verifying the patient identity it was generated for.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Potential causes**            | Batch-generated artefacts are listed by patient row; a user scrolling quickly through a long list may apply an artefact to the wrong row; a user copies text from an artefact and pastes it into the wrong Medicus record; the Sweep run is stale (limitation 26) so the artefact was generated for a monitoring state that has since changed.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Affected users / components** | Reception and admin staff using the Sweep batch Action-Pack output. Components: `side-panel/modules/sweep/sweep.js`, `side-panel/modules/shared/action-packs.js`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Initial severity**            | 4 (Major — a blood test booked for the wrong patient or a recall SMS sent to the wrong patient could constitute a wrong-patient clinical action)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Initial likelihood**          | 2 (Unlikely — each artefact row carries the patient's name and NHS number; deliberate wrong-patient verification is required to act)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Initial risk**                | 8                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Controls / mitigations**      | (a) Every batch artefact carries the patient's name and NHS number in the artefact header — a wrong-patient paste is detectable on reading before acting. (b) The Sweep results display artefacts per patient row (not in a flat merged list), so each row's context is visible. (c) Per-row patient identity must be verified against the Medicus record before acting on any artefact — stated in the limitation notice (limitation 29 in `CLINICAL-SAFETY-NOTICE.md`) and as a note on the Sweep results display. (d) Artefacts are point-in-time (limitation 26): if a patient's record changes after the sweep, the artefact may be outdated; the Sweep results display the run timestamp and advise re-running if records may have changed. (e) The same wrong-patient controls that apply to single-chip Action Packs (H-001 controls) apply in the batch context. (f) Reception staff must be briefed during induction that batch artefacts require per-patient identity verification. (g) **Practice letterhead auto-fill with blank-guard (v3.107.0):** recall letters and SMS sign-offs substitute the configured practice letterhead/sign-off; where a field is blank the substitution **keeps the `[placeholder]`** rather than silently emitting an empty or wrong value, so a half-configured letterhead is visible on reading before the artefact is sent. **v3.158.0 extension — Monitoring 'Create task' button:** the same one-patient/one-explicit-confirm task creation added to the Sentinel action bar for the OPEN patient; the form permanently names the patient it was opened for, and the submit handler re-checks the currently-followed patient UUID against the one captured at form-open (auto-follow switching patients mid-form invalidates the submit instead of creating a wrong-patient task). |
| **Residual severity**           | 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Residual risk**               | 8 — Acceptable (ALARP), with explicit deploying-organisation duty to brief reception staff on per-patient identity verification                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Acceptability**               | Accepted, subject to the practice briefing reception and admin staff that every batch artefact must be verified against the correct patient record before acting. Any report of a wrong-patient artefact action is treated as a significant safety event and triggers immediate CSO review.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |

---

### H-024 — Reception guided capture — over-reliance by non-clinical staff

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| ------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-024                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Description**                 | Non-clinical reception staff using the Reception guided capture pathways treat a full set of "no" answers to the bundled red-flag questions as confirmation that the contact is safe to handle routinely, without escalating to a clinician — when in fact the red-flag list is deliberately short and cannot be exhaustive. A clinically significant presentation is not flagged because its red-flag phrasing does not match any bundled question, or because the caller uses lay terms not recognised by the question set.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Potential causes**            | Automation bias applied to a fixed question set; staff not briefed that "no red flags" means "none of these specific flags triggered" not "safe to handle without clinical review"; pathways enabled without practice CSO/GP review and staff briefing; pathway content not reviewed since initial deployment; wrong or stale pathway version active; custom pathways authored without clinical oversight.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Affected users / components** | Non-clinical reception staff and the patients they are supporting. Components: `side-panel/modules/reception/reception.js`, `rules/reception-pathways.json`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Initial severity**            | 4 (Major — a clinically urgent presentation incorrectly managed as routine could lead to delayed treatment)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Initial likelihood**          | 2 (Unlikely — all pathways ship disabled; enablement requires an explicit practice-level disclaimer confirming CSO/GP review and staff briefing; the generated text carries a "not a clinical assessment — clinician to review" footer on every capture)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Initial risk**                | 8                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Controls / mitigations**      | (a) All Reception capture pathways **ship disabled**. A practice administrator must click through an explicit disclaimer confirming that a clinician (CSO or nominated GP) has reviewed the pathway content and that staff have been briefed before any pathway can be enabled. (b) Every generated capture output carries a "not a clinical assessment — clinician to review" footer. (c) Red-flag questions are listed first, with any "yes" displaying an immediate 999-level or duty-clinician escalation instruction — a full set of "no" answers does not assert safety, only that none of the specific triggers fired. (d) The Clinical Safety Notice (limitation 27) explicitly states the red-flag lists are short, lay-phrased subsets and cannot be exhaustive. (e) Custom and edited pathways are structurally validated (must include red flags; all red flags must have an escalation level); invalid edits are blocked with the bundled original kept active. (f) The Keeper periodic rule-currency review includes `rules/reception-pathways.json` alongside the other rule files. (g) Pathway `specVersion` enables future non-destructive migration when pathways are updated. (h) The output text embeds the patient's name/DOB so a wrong-record paste is detectable. (i) **Plainer reception copy (v3.111.0):** the reception-facing wording was simplified to reduce misreading by non-clinical staff. (j) **Practice attestation — single "Accept for practice" switch (v3.82.0, v3.87.0):** a single `suite.practiceAcceptedAt` flag can enable off-by-default features (including capture pathways) **practice-wide** rather than per user, so the per-user clinical-review step can be bypassed at the practice level; this is a deliberate convenience for a practice that has done the review centrally, but it concentrates responsibility on whoever sets the flag. The flag propagates via backup and the **restore preview explicitly warns** when an imported backup would enable it; the per-pathway "ship disabled / explicit disclaimer" gate (control (a)) still applies to capture pathways behind the attestation. |
| **Residual severity**           | 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Residual risk**               | 8 — Acceptable (ALARP), with explicit deploying-organisation duty to review pathways with a clinician before enabling and to brief staff that "no red flags" is not a safety clearance                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Acceptability**               | Accepted, subject to the practice fulfilling the pathway review and staff briefing requirements. Any report of a patient-safety incident where a Reception capture pathway contributed is treated as a significant safety event and triggers immediate CSO review and pathway suspension pending review.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |

---

### H-025 — Trends charts — sparse data leading to misread trend

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-025                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Description**                 | A Trends tab chart (BP, Renal/ACR, DOAC CrCl, HbA1c, Cholesterol, or Weight) is displayed with only one or two data points, insufficient to draw a meaningful trend line. A user interprets the resulting chart as a clinically meaningful trend (e.g. a two-point decline interpreted as a progressive fall in eGFR or HbA1c, or a two-point CrCl movement as a dosing cue) and acts on it without reviewing the underlying data and the patient's full clinical context.                                                                                                                                                                                                                                                                     |
| **Potential causes**            | Patient has few recorded values for the metric (new registration, recent investigation start, sparse recording pattern); the investigation dashboard has not fully loaded for the current session, so only the most recently polled values are available; a metric name change in Medicus means historical values no longer match the expected string.                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Affected users / components** | Clinicians and any user reviewing Trends tab charts. Components: `side-panel/modules/trends/trends.js`, `side-panel/modules/trends/doac-core.js`, `side-panel/modules/shared/trend-chart.js`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Initial severity**            | 3 (Moderate — a misread two-point trend might prompt unnecessary investigation or, conversely, false reassurance about a single high value)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Initial likelihood**          | 3 (Possible — sparse data is common in some patient cohorts and for some metrics)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Controls / mitigations**      | (a) The chart displays the number of readings and date range, so a user can see that a "trend" is based on two points. (b) Trend tabs require multiple historical readings — a patient with only one recorded value shows "no trend" rather than a single-point misleading chart. (c) The Trends tab data requires the Medicus investigation dashboard to have loaded; if it has not, the tab shows no data rather than a partial subset. (d) Trend data is cleared on every patient navigation (cross-patient guard). (e) The Clinical Safety Notice (limitation 24) states that trends require multiple readings. (f) Verification against the full investigation history in the Medicus record is required before any clinical action informed by a trend chart. (g) v3.245.0 DOAC CrCl is Cockcroft-Gault from shown inputs, fail-closed on any missing/ambiguous input, labelled as not eGFR and not a dosing decision, and never used to hide or re-band Sentinel monitoring (D-001). |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Acceptability**               | Accepted. Trend charts are supplementary displays of data already present in the Medicus investigation dashboard; clinical interpretation requires review of the source record.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |

---

### H-026 — Triage Lens red-flag engine expansion — false-negative reliance

**Live in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The keyword and red-flag chips are on the triage request row again. The re-inclusion is accepted.


| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| ------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-026                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Description**                 | Following the v3.46.0 expansion of the Triage Lens rule set (52 additional rules) and subsequent additions, a non-clinical user or clinician treats the absence of a red-flag chip as reassurance that the presenting request is not a clinical emergency — when in fact the rule set cannot cover all possible phrasings of a clinical emergency, and an urgent presentation expressed in unusual terms may produce no chip.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Potential causes**            | Request text uses lay terms, abbreviations, or clinical language not matched by the implemented regex patterns; a clinical emergency is embedded within a longer request text and the relevant phrasing appears in a position or combination not matching any pattern; a pattern is valid regex but the engine silently skips it (mitigated by v3.52.0 dropped-pattern warning); the presentation is genuinely outside the implemented rule set.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Affected users / components** | Non-clinical staff handling patient requests via the triage queue; clinicians using the Triage Lens as a rapid screening aid. Components: `content-scripts/triage-lens/content.js`, `content-scripts/triage-lens/defaults.json`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Initial severity**            | 4 (Major — a missed red flag in a clinical emergency context could contribute to delayed escalation)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Initial likelihood**          | 2 (Unlikely — the rule set is broad and covers the highest-prevalence UK GP red-flag presentations; dropped-pattern warnings make silent engine gaps visible; the Triage Lens is supplementary to the clinical review of every contact)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Initial risk**                | 8                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Controls / mitigations**      | (a) The Triage Lens is a supplementary aide-mémoire; all contacts are reviewed by a clinician regardless of chip output. (b) The Clinical Safety Notice (limitation 30) explicitly states that absence of a chip is not absence of risk. (c) From v3.52.0 a pattern that fails to compile logs a `console.warn` naming the rule and pattern, and a rule left with zero usable patterns logs that it will never fire — silent engine gaps are no longer invisible. (d) The DKA/HHS-specific subset of the diabetes rule was promoted to a **red** chip (v3.52.0) after the prior amber-chip/999-note mismatch was identified, reducing the risk of triage under-escalation for a specific high-risk subgroup. (e) The expanded rule set (v3.46.0) was adversarially verified for over-broad patterns (guards against "confused about my medication", "my eye is red", "hangover" triggering false-positive emergency chips); both under- and over-triggering were assessed. (f) `test-triage-rule-patterns.js` pins schema invariants and ~90 positive/negative match examples for high-risk rules, running under the engine's exact wrapping semantics — a silently-invalid pattern causes a test failure, not a missing chip. (g) Staff using the Triage Lens are required to have read and accepted the Clinical Safety Notice, including the "absence of a chip is not absence of risk" principle. |
| **Residual severity**           | 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Residual risk**               | 8 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Acceptability**               | Accepted. Any report of a clinically significant missed triage red flag is treated as a significant safety event, triggers immediate CSO review, and may prompt a rule addition.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |

**Addendum at v4.0.1 (hazard-log v3.111).** Pharmacy First suppression when a red-flag keyword chip is present on the same request row, and the red-flag chip ink change. A green Pharmacy First chip is not painted when that row already has a keyword chip of kind red. Ask-back can still show. The red-flag chip uses ink #b91c1c on the red wash, 12px/600, and keeps the triangle and the word so red is not the only signal. Colour-blind red ink is #9a3412. Residual stays 8 (4×2). Signed: Dr D. Triska, CSO, GMC 6159481, 1 Nov 2026. Product pin moves to 4.0.1. `last_cso_review_version` does not move. Document version moves to 3.111.

Signature: Dr D. Triska, CSO, GMC 6159481, 1 Nov 2026

Dr D. Triska, CSO

Date: 1 Nov 2026

---

### H-027 — Resumed Sweep treated as current (stale worklist)

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The Sweep tab this hazard describes is withdrawn from the product.

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| **Hazard ID**                   | H-027                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Description**                 | From v3.60.0 the last Sweep run (results and batch selections) persists locally for up to 2 hours so that a tab switch or panel reload does not destroy the morning worklist. A user resumes a previous run and treats it as the current state of the records — arranging recalls, generating handouts or batch Action-Pack artefacts from data that is up to 2 hours old, during which bloods may have been filed, medications changed, or appointments altered.                                                                                                                                                                                                                                                                                      |
| **Potential causes**            | User resumes out of convenience rather than re-running; user does not register the run timestamp on the resume card; a colleague re-ran the sweep on another workstation (runs are per-workstation, so the local copy does not reflect it).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Affected users / components** | Clinicians and reception/admin staff using the Sweep worklist. Components: `side-panel/modules/sweep/sweep.js` (`sweep.lastRun`).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Initial severity**            | 3 (Moderate — the consequence is an unnecessary or missed _administrative_ booking action; the artefacts are booking/recall instructions, not clinical decisions, and limitation 26's point-in-time caution already applies to a fresh run)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Initial likelihood**          | 3 (Possible — resuming is the convenient default within the window)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Controls / mitigations**      | (a) The resume card displays the run time and clinician filter ("Last sweep HH:MM …"), so staleness is visible at the point of choice. (b) The stored run expires after 2 hours and is deleted on sight thereafter; resume is then impossible. (c) A fresh "Run sweep" replaces the stored run — resume never wins over a newer run on the same workstation. (d) The Clinical Safety Notice (limitations 26 and 34) instructs users to re-run rather than resume when currency matters, and the existing "point-in-time snapshot" caution applies to all sweep output. (e) The stored run is a per-workstation working copy, excluded from suite backups, and carries the same per-patient identity display as a fresh run (H-023 controls unchanged). |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Acceptability**               | Accepted. The resume window is deliberately short (2h); the alternative — losing the worklist on every tab switch — was itself a driver of re-run errors and workflow abandonment.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |

---

### H-028 — Clinic mode delays awareness of operational alerts

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| ------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-028                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Description**                 | From v3.60.0 a user can temporarily mute the extension's desktop pop-up notifications and notification sounds ("clinic mode": 30 minutes, 1 hour, or until 18:00). During a muted period the user is not interrupted by pop-ups for triage-threshold crossings or new-request notifications and may become aware of a building triage queue later than they otherwise would. A secondary risk is forgetting that clinic mode is active.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Potential causes**            | User enables clinic mode for a consultation block and does not glance at the panel strips during it; user forgets the mute is active (mitigated by auto-expiry and the visible pill); user expects "until 18:00" to behave differently around the 18:00 boundary.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Affected users / components** | Users who enable clinic mode. Components: `shared/quiet-mode.js`, `side-panel/panel.js` (notification emission), `service-worker.js` (RM notifications), Options → Notifications.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Initial severity**            | 3 (Moderate — the muted channels are operational/administrative pop-ups; the underlying strips, badges, and all clinical chip surfaces continue to display and update throughout, and desktop notifications are themselves a best-effort channel the browser may suppress)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Initial likelihood**          | 3 (Possible — muting during consultations is the feature's intended use)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Controls / mitigations**      | (a) **Bounded scope, enforced in code:** the quiet check exists only at the desktop-notification/sound emission points; strips, toolbar badge, nav badges, Sentinel chips, Triage Lens HUD and in-module banners are architecturally incapable of being muted by clinic mode. (b) The active state is continuously visible as a 🔕 pill in the panel (and pop-out) header showing the expiry time; one click cancels it. (c) Clinic mode always expires automatically; there is no indefinite mute. (d) An "Until 18:00" selection made after 18:00 rolls to the next day rather than silently failing to activate. (e) Alert events that fire during a muted period are still recorded in the recent-alerts log (Today tab), so a muted hour is reviewable afterwards. (f) The settings UI states the boundary verbatim: "Clinic mode silences desktop pop-ups and sounds only. On-screen strips, badges and clinical alerts in the patient record are never muted." (g) The Clinical Safety Notice (limitation 32) and the deployment briefing list (§9.1) cover the residual need to glance at the panel during a muted period. (h) **Focus/Zen mode (v3.94.0) reaffirms the same boundary:** focus mode hides UI chrome and the calm (green/info) strips only — it can NEVER hide the amber or red demand/alert strips, which continue to display, so de-cluttering the panel cannot suppress an active operational alert. (i) **Alert roll-up bar (v3.95.0–v3.97.0):** the three demand strips can collapse to a single severity bar, but a red state auto-expands the bar and colourblind shape cues accompany colour — collapsing the strips reduces clutter without hiding a red alert. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Acceptability**               | Accepted. The failure direction is conservative: a fault in clinic mode's activation leaves notifications ON (fail-open). The alternative — users disabling notification channels permanently to manage interruption load — carries a worse and unbounded version of the same risk (see H-012 control g).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |

---

### H-029 — Reception capture draft restored against the wrong contact

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| ------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-029                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Description**                 | From v3.60.0 an in-progress reception guided capture is auto-saved as a local draft (≤4 hours) so a tab switch does not destroy a 10–15 question phone capture. A receptionist taking a _different_ patient's call later restores the earlier draft and submits a generated history that mixes two contacts' information, or attributes one caller's answers to another.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Potential causes**            | Busy front desk with interleaved calls; the receptionist recognises the pathway tile's "draft" pill and assumes it relates to the current caller; a colleague's draft is restored on a shared workstation profile.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Affected users / components** | Non-clinical reception staff; the clinician reviewing the generated text. Components: `side-panel/modules/reception/reception.js` (`reception.captureDraft`).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Initial severity**            | 4 (Major — wrong-context documentation in a structured complaint description could mislead the reviewing clinician, analogous to H-023's wrong-patient class)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Initial likelihood**          | 2 (Unlikely — restoring requires an explicit choice from a time-stamped banner, and the draft is scoped to a single pathway)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Initial risk**                | 8                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Controls / mitigations**      | (a) Restore is never automatic: a banner showing the draft's saved time offers an explicit "Restore / Discard" choice, and discard deletes the draft. (b) The draft is scoped to one pathway; opening a different pathway does not surface it. (c) The draft expires after 4 hours and is deleted on sight thereafter; generation or discard clears it immediately. (d) The existing wrong-patient-paste control is unchanged: when a patient record is open, the patient's name/DOB is embedded in the generated text header so a wrong-record paste is detectable on reading (limitation 27). (e) Every capture is reviewed by a clinician against the actual contact — the output remains an unverified structured complaint description, never clinical findings. (f) The Clinical Safety Notice (limitations 27 and 34) requires staff to confirm a draft belongs to the current contact before restoring, and this is added to the deployment briefing list. (g) The draft is a per-workstation working copy excluded from suite backups. |
| **Residual severity**           | 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Residual likelihood**         | 1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Residual risk**               | 4 — Acceptable                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Acceptability**               | Accepted — monitor. Any report of a mixed-contact capture is treated as a significant event and will prompt reconsideration of the draft feature's design (e.g. embedding caller identity in the draft banner).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |

---

### H-030 — Investigation Results queue triage chip misread as assurance or relied on in place of report review

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-030                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Description**                 | From v3.62.0 the Triage Lens decorates the Investigation Results filing queue with per-row severity chips (urgent/abnormal/under-prioritised/unmatched) derived from each report's own analyte reference-range flags fetched from the Medicus API. From v3.63.0 result severity may additionally be raised by user-authored analyte-threshold rules (for example "Potassium ≥6.0 → red") configured in the Triage Lens settings. From v3.64.0 result severity may additionally be raised by **text-classification rules** for microbiology/culture results (which carry no numeric high/low flag): a built-in MSU/urine-culture rule flags any culture "Needs review" (amber) unless the combined result text contains a configured normal phrase (e.g. "No growth"), in which case it shows a calm "No growth" **info chip**. This info chip asserts a negative culture from the actual result text; it is **not** a verdict that the result is safe to file. Known edge cases the clinician must be aware of: (i) sterile pyuria — a culture may show no growth despite significant pyuria; and (ii) "no significant growth — repeat if symptomatic" contains a no-growth phrase but may warrant a repeat. The normal-phrase list is conservative and clinician-editable. Text-classification rules are escalate-only. From v3.93.0 result severity may additionally be raised by **combo rules** — multi-condition rules that fire only when several analyte conditions are all satisfied on the same report (flagship: built-in `base-urine-sterile-pyuria`, which fires amber when urine microscopy pus/white cells exceed a numeric threshold AND the urine culture text reads negative — the classic sterile-pyuria pattern that the per-analyte chips would otherwise miss). A fired combo is **escalate-only/amber** and shows its own attributable `queue.resultCombo` chip carrying the combo label. Combo rules are **fail-safe on missing data**: a combo whose numeric condition cannot be evaluated (e.g. the microscopy value is absent or unparseable) simply does not fire — a potential **false-negative** (no combo chip on a report that, with full data, would have matched), never a false-positive. A clinician may (a) treat the ABSENCE of a chip as positive assurance that a result is normal or safe to file, or (b) rely on the chip summary instead of opening and reviewing the full report.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
