| **Potential causes**            | a row's detail fetch fails or times out (chip silently absent); the whole-queue sweep is throttled (concurrency limit / per-minute budget) so some rows are not yet chipped when the user scans; the laboratory did not set `requiresUrgentReview` on a result that is in fact clinically urgent; an analyte value is unparseable; a result is clinically significant in a way reference-range flags do not capture (e.g. a within-range value that is a large change from the patient's baseline).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Affected users / components** | Clinicians filing investigation results. Components: `content-scripts/triage-lens/content.js` (queue result triage), `engine/result-severity.js`, `engine/normalisers.js` (`normaliseInvestigationReport`), `engine/api-client.js` (`fetchInvestigationReport`), `content-scripts/triage-lens/page-world.js`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Initial severity**            | 4 (Major — a clinician filing results without opening each report, relying on chip absence as assurance, could miss an urgent or clinically significant result)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Initial likelihood**          | 2 (Unlikely — the feature design explicitly provides no "all normal" chip; fetch failures are the most plausible route to absence without abnormality)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Initial risk**                | 8                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Controls / mitigations**      | (a) Chips are **additive attention only** — they flag urgent/abnormal/under-prioritised/unmatched; there is deliberately **no "all normal / safe to file" chip**, so the absence of a chip asserts nothing and is never assurance. (b) Severity is **lab-flag-led**: red is the laboratory's own `requiresUrgentReview`; amber is the laboratory's own above/below-reference-range flags. From v3.63.0 severity may additionally be raised by **user-authored analyte-threshold rules**: these are **escalate-only** (the engine takes the more-severe of lab-flag vs user-rule and can never lower or suppress a laboratory urgent or abnormal flag); rules are **validated on save/import**; LLM-generated and manually-authored rules **arrive disabled** and a clinician must review and enable each rule before it fires; chip colour and enable/disable are user-configurable via the existing systemChips editor but the kind-based colour model preserves the red/amber salience. From v3.64.0 severity may additionally be raised by **text-classification rules** for microbiology/culture results: a built-in MSU/urine-culture rule ships **enabled** with a conservative normal-phrase list; it flags cultures "Needs review" (amber) unless the result text matches a normal phrase, showing a "No growth" info chip instead. Text rules are **escalate-only** (can only raise severity to amber or show an info chip; cannot lower or suppress a lab urgent or abnormal flag). The "No growth" info chip is an assertion of a negative culture from result text only — it is **not** a safe-to-file verdict; the clinician must still open and review the report, aware of edge cases (sterile pyuria, "no significant growth — repeat if symptomatic"). The built-in normal-phrase list is conservative and clinician-editable. User-authored text rules (manual or LLM-imported) arrive **disabled** and require clinician review and enablement before firing, under the same review-gate model as threshold rules. Microbiology text matching is case-insensitive substring against the result name (to select cultures) and the combined result text (resultValue + interpretation + lab comments) for the normal phrase. From v3.93.0 **combo rules** (multi-condition; flagship built-in `base-urine-sterile-pyuria`) are likewise **escalate-only** (a fired combo can only raise severity to amber and show the attributable `queue.resultCombo` chip; it can never lower or suppress a lab urgent/abnormal flag) and **fail-safe**: a combo whose numeric condition has no parseable value does **not** fire, so the residual risk is a false-negative (missing chip), not a false-positive — and the underlying lab reference-range flags for that report are unaffected and still chip independently. Combo rules are user-reviewable/editable via the same systemChips + result-rules editors; they add attention, never assurance, and never file or action a result. (c) **Fail-silent:** any fetch or parse error yields no chip and never a wrong chip; the underlying Medicus result and its native filing workflow are unchanged. (d) The chip **never files, changes status, or takes any action** — filing remains a manual clinician action in Medicus. (e) The **under-prioritised** flag exists specifically to surface, not suppress, the case where the lab/requester priority understates result severity. (f) The Clinical Safety Notice (limitation 35) states the chips are a prioritisation aid that does not replace opening and reviewing each report, that user threshold rules escalate only and must be clinician-reviewed before they fire, that the "No growth" info chip is not a safe-to-file verdict and edge cases apply, and that the absence of a chip is not assurance. (g) **Result-rule control lineage (v3.65.0–v3.93.0):** the control set accreted across releases without weakening the lab-flag-led, escalate-only, fail-open/fail-safe design — base result rules enabled escalate-only (v3.65.0); red-only + attributable chips + `suppressIfProblem` fail-open (v3.66.0); specimen-scope fail-open (v3.88.0); combo/multi-condition rules + sterile-pyuria, escalate-only and fail-safe on missing data (v3.93.0); the result inspector authoring tool (v3.88.0–v3.92.0) operates in memory only. abnormalText handling is add-only and never calms a result, the culture false-calm path was hardened, and the shared live matcher removed the prior preview/runtime divergence so the chip a clinician sees in the queue matches what the engine computes. (h) **Critical-low Hb red threshold lowered 100→80 g/L (v3.100.0, CSO-approved):** the red haemoglobin critical-low threshold was lowered from 100 to 80 g/L; result-rule chips now carry the **triggering threshold in their label** so the clinician sees the exact value the chip fired on. This is a clinical-threshold change, recorded here and against H-003. |
| **Residual severity**           | 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Residual likelihood**         | 1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Residual risk**               | 4 — Acceptable                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Acceptability**               | Accepted. The no-"all-normal"-chip design is the primary control. Any report of a clinically significant missed result attributable to chip absence is treated as a significant safety event and triggers immediate CSO review.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |

---

### H-031 — Same patient, different clinical score on two surfaces (cross-surface scoring divergence)

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| ------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-031                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Description**                 | The same clinical instrument is computed on more than one surface (e.g. the live in-queue Triage Lens HUD and the record/engine view) and the surfaces disagree, so a patient shows a benign score on one surface and a concerning score on the other. The motivating, now-closed instance: until v3.114.0 the in-queue anticholinergic-burden (ACB) chip used a separate hardcoded drug table in `content-scripts/triage-lens/content.js` that had drifted from the canonical scorer `engine/acb-scores.js` — strong anticholinergics (olanzapine, quetiapine, clozapine, chlorpromazine, clomipramine, doxepin, diphenhydramine, procyclidine, trihexyphenidyl) and dosulepin scored **0 in the queue HUD but 3 in the record/engine view**, and the queue summed once per drug-class rather than per drug. A clinician triaging from the queue could be falsely reassured by a low/absent ACB chip that the record view would have flagged. The same class of risk applies to any future duplicated clinical computation (STOPP/START term lists, PINCER tables).                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Potential causes**            | Two independent encodings of the same clinical concept maintained by hand and allowed to drift; a missing brand/generic in one copy but not the other (silent under-match); divergent thresholds or per-item scoring between copies; a producer→consumer field-name/shape mismatch causing a chip to render the wrong value or not at all.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Affected users / components** | Clinicians triaging from the live queue and cross-referencing the record. Components: `content-scripts/triage-lens/content.js`, `engine/acb-scores.js`, `engine/stopp-start.js`, `visualiser-core.js` (PINCER/high-risk tables), `shared/chip-renderer.js`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Initial severity**            | 3 (Moderate — a clinical-burden score under-stated on one surface; intercepted by record review and by Medicus's own systems)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Initial likelihood**          | 3 (Possible — duplicated hand-maintained tables drift silently, as this one had)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Controls / mitigations**      | (a) **Single source of truth (v3.114.0):** the in-queue ACB chip now delegates to the one canonical scorer `engine/acb-scores.js` (`window.ACBScores.computeACB`); the divergent inline table is removed, so the queue and the record score identically by construction, and per-drug additive scoring (the correct clinical model) is used on both. dosulepin/dothiepin (a definite score-3 TCA, previously absent from the engine) was added so consolidation did not regress it. (b) **Completeness CI (v3.114.0):** `test-term-coverage.js` + `rules/term-coverage-snapshot.json` guard the hand-maintained class-term lists (ACB, STOPP NSAID/aspirin) and assert the queue delegates to the engine — a re-introduced separate table or a silently-dropped term fails CI. (c) **Producer→consumer contract tests (v3.114.0):** `test-chip-contract.js` drives the real engine producers into the real renderers for every chip type and asserts each renderer reads exactly the fields the engine emits, so a field-name/shape drift between a clinical producer and its on-screen consumer fails CI. (d) The STOPP NSAID/aspirin term lists were brought to full UK class parity in the same release (see H-016 control (i)), closing the matching silent-gap on that instrument. (e) The standing controls under H-002/H-016 (source-record verification, "absence is not assurance", deterministic engine, single rules engine reused across surfaces) continue to apply. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Residual likelihood**         | 1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Residual risk**               | 3 — Acceptable                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Acceptability**               | Accepted. The motivating ACB divergence is closed at source (single scorer) and locked by completeness + contract CI. The residual risk is a future newly-duplicated computation; the CI guards make such a divergence fail the build rather than ship silently.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |

---

### H-032 — Record tab live snapshot misread as a complete record

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-032                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Description**                 | The Record tab (v3.109.0; "Copy summary" v3.114.0) shows a live API snapshot of the open patient — demographics, problems, medications (with overdue/review flags), recent results, ACB/STOPP prompts and the live drug-monitoring + QOF chips. A clinician treats an omitted section as a negative finding (for example, reads the absence of an allergy, immunisation or consultation as "no known allergies / not immunised / no recent consultation"), or copies the summary and treats it as a complete record rather than a partial, point-in-time view.                                                                                                                                                                                                                                                                                                                                    |
| **Potential causes**            | A section the suite does not retrieve (allergies, immunisations, consultations) is read as empty rather than not-fetched; the snapshot is point-in-time and the record changes after it is taken; the copied summary is pasted elsewhere and read out of context without its provenance header; automation bias (the same root as H-007) applied to a single consolidated view that _looks_ like a record.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Affected users / components** | Clinicians using the Record tab in the side panel or pop-out. Components: `side-panel/modules/record/record.js`, `shared/provenance.js`, the shared API client and normalisers.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Initial severity**            | 3 (Moderate — a missed allergy/immunisation read as a negative finding could lead to an inappropriate action, normally intercepted by Medicus and by source-record verification)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Initial likelihood**          | 2 (Unlikely — the gap-markers and the persistent banner are present on every render)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Initial risk**                | 6                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Controls / mitigations**      | (a) A **persistent "live snapshot, not a complete record" banner** is shown on the tab at all times. (b) Sections the suite does not retrieve (allergies, immunisations, consultations) render as **explicit GAP-MARKERS** — absence is shown as "not retrieved", **never** as "none" — so an omission cannot be misread as a negative finding. (c) The **"Copy summary"** action emits plain text with a **provenance header** and a **no-fabrication caveat**, so a pasted summary carries its own context and cannot claim to be more complete than it is. (d) **Provenance canon (`shared/provenance.js`) with a no-silent-drop fallback** stamps the data source and never silently omits a value (see H-007 control (m)). (e) The standing H-007 automation-bias controls and the "single most important rule" (verify against the source record before any clinical action) apply in full. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Acceptability**               | Accepted (ALARP). The gap-markers (absence ≠ none) and the persistent snapshot banner are the primary controls. Any report of an omitted section being read as a negative finding is treated as a significant safety event and triggers CSO review.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |

---

### H-033 — CQC Inspection Readiness evidence pack misread as compliance proof or population coverage

**Retired v3.255.0.** The CQC Inspection Readiness tab and inspector-facing export were removed. Controls below describe the product as previously shipped; they no longer apply.

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| ------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-033                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Description**                 | The CQC Inspection Readiness page (v3.110.0; Settings entry v3.110.2) turns the shipped rule-set and currency dates into CQC evidence — an internal readiness check and a gated, inspector-facing export. An inspector or manager reads the rule-counts and currency dates as **proof of compliance**, or as evidence of **patient-population coverage** (i.e. that the practice's actual cohorts have been checked), when the suite is read-only and **cannot enumerate cohorts** — the pack reflects what rules ship and when reference data was current, not the state of any real patient population.                                                                                                                          |
| **Potential causes**            | The export _looks_ authoritative (counts, dates, branding); a reader assumes a rule's presence means the cohort it targets has been audited; the suite's inability to enumerate patients is not understood; the export is shown out of context to a third party.                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Affected users / components** | Practice managers, CQC leads, inspectors viewing the export. Components: the CQC Inspection Readiness full-tab page and its export, built from shipped rule data only.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Initial severity**            | 3 (Moderate — a misrepresentation of compliance/coverage is an organisational/governance risk; direct patient harm is indirect and intercepted by the practice's own assurance processes)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Initial likelihood**          | 2 (Unlikely — the "supporting evidence, not proof" disclaimer and the export gate are present)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Initial risk**                | 6                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Controls / mitigations**      | (a) The page and export carry a **"supporting evidence, not proof"** disclaimer. (b) The inspector-facing export is **gated behind an explicit confirmation** before it can be produced. (c) The pack is **built from shipped rule data only — no patient data and no cohort enumeration** — so it cannot and does not claim population coverage. (d) The v3.114.0 reconciliation adds **"your count: \_\_\_" columns**, making the suite's non-enumeration explicit: the practice must fill in its own figures, which forecloses the reading that the suite has counted the cohort. (e) The Clinical Safety Notice known-limitation for the CQC pack states the pack is supporting evidence, not proof of compliance or coverage. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Acceptability**               | Accepted (ALARP). The "supporting evidence, not proof" framing, the rule-data-only construction, and the "your count" reconciliation columns together make the non-enumeration explicit.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |

---

### H-034 — "Select all" bulk-selects the wrong or too many outstanding investigations

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| ------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-034                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Description**                 | The "Select all" helper (v3.108.0) injects a bulk-tick button on the Medicus Review Investigation Report page so a clinician can tick every outstanding investigation request at once. A bulk, hard-to-reverse clinical action (clearing/actioning outstanding investigation requests) selects **more than intended** — or the wrong set — because the button ticked rows the clinician did not mean to include.                                                                                                                                                                                                      |
| **Potential causes**            | The clinician presses "Select all" without reviewing the full list; the page is paginated/filtered so "all" means more than is visible; a fast workflow leads to an unintended bulk action; the user assumes the button itself performs the Medicus action.                                                                                                                                                                                                                                                                                                                                                           |
| **Affected users / components** | Clinicians filing/actioning outstanding investigation requests. Components: the "Select all" content-script injection on the Review Investigation Report page.                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Initial severity**            | 3 (Moderate — a bulk action on outstanding investigation requests, normally intercepted by the confirmation step and the clinician still performing the Medicus action)                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Initial likelihood**          | 2 (Unlikely — a mandatory confirmation defaulting to Cancel stands between the button and any effect)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Initial risk**                | 6                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Controls / mitigations**      | (a) A **mandatory "Are you sure?" confirmation defaulting to Cancel** is always shown before the bulk tick takes effect — the safe default is to do nothing. (b) The button **only ticks checkboxes**; the clinician still performs the actual Medicus filing/action, so the suite never auto-submits or auto-files. (c) Injection is **idempotent** and **never auto-submits**. (d) The Clinical Safety Notice known-limitation for "Select all" states it is a convenience that ticks checkboxes only, behind a confirm-to-proceed gate, and that the clinician must review the selection before acting in Medicus. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Acceptability**               | Accepted (ALARP). The Cancel-default confirmation and the tick-only (never auto-submit) design are the primary controls; the clinician remains the actor for the Medicus action.                                                                                                                                                                                                                                                                                                                                                                                                                                      |

---

### H-035 — One-click "send to routine prescriptions" re-assigns the wrong task, or to the wrong team

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| **Hazard ID**                   | H-035                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Description**                 | The routine-prescription button (v3.131.0; control names updated v3.131.3) sends the prescription task currently on screen to the routine requests task list, assigned to a configured team, by **driving the real Medicus UI** (it clicks the same "Save & send to routine requests task list" → "Assign to" → team → "Send to routine list" controls a clinician would). This is the suite's first control that can **commit** a workflow action rather than only display or pre-tick. The hazard is that a task is routed (a) for the **wrong patient/task** because the wrong task was on screen, or (b) to the **wrong team** because the configured team name resolved to an unintended assignee — potentially de-prioritising or misrouting a prescription.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Potential causes**            | The clinician presses the button with the wrong task open; the configured team name partially matches a different team in the "Assign to" list; the macro selects a near-named option; a `[role=option]` list elsewhere on the overview (Clinical History / Reason for exam) is mistaken for the assignee list; in `auto` commit mode there is no confirmation between press and commit; automation bias (H-007) leads to pressing without checking the task or destination.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Affected users / components** | Clinicians authorising/routing prescription requests. Components: `content-scripts/triage-lens/routine-rx-button.js` (the injected button + UI-driving macro).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Initial severity**            | 3 (Moderate — a misrouted/wrongly-re-assigned prescription task delays correct handling; the receiving team still reviews, and Medicus records the action in its own audit trail)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Initial likelihood**          | 3 (Possible)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Controls / mitigations**      | (a) **Drives the real Medicus UI** rather than replaying an API call — Medicus's own validation, access control and audit trail fire exactly as for a manual re-assignment; the suite makes no network calls and reads no patient-data values. (b) **Commit gate defaults to `confirm`**, which names the destination team ("Send this prescription to routine requests for '<team>'?") before committing; `manual` mode only pre-fills and the clinician clicks Send to routine list; `auto` (full automation) is **opt-in**. (c) The macro matches controls **only by visible text** and **aborts, clicking nothing further, if any step's control is not found** — it cannot click a wrong control silently. (d) Team is matched by the clinician's **own configured exact team name** (prefers an exact text match over a partial one). (e) The button is **only shown** when the prescription re-assign controls are present on screen. (f) The clinician chooses when to press it and which task is on screen — the suite never selects the patient. (g) **NEW (Phase 1.4):** every macro run, in every commit mode — including `auto`, which previously left no trail — writes a machine-local audit entry (task URL/UUID, team, commit mode, outcome: committed/highlighted/aborted+reason) and mirrors a schema-compliant summary into the shared Event Ledger, so a wrongly-routed task is now attributable and reviewable after the fact even though the routing itself already went through Medicus's own audit trail (control (a)). (h) Confirm and error toasts are **body-fixed next to the pill** so Medicus's action-row overflow cannot clip them, and Vue rebuilding that row cannot auto-Cancel the confirm. (i) Assignee matching is scoped to the Assign-to picker that just opened; Clinical History / Reason for exam `[role=option]` nodes on the overview are ignored. (j) Slash-spacing in the configured team name is treated as an exact match; a different word (Med vs Meds) is not. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Residual likelihood**         | 2 (with the default confirm gate and abort-on-not-found; `auto` mode is an explicit user choice that removes the confirm and raises likelihood toward initial)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Residual risk**               | 6 — Acceptable (ALARP) in the default `confirm`/`manual` modes                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Acceptability**               | Accepted (ALARP). The drive-the-real-UI design (preserving Medicus validation and audit), the team-named confirm-by-default gate, and abort-on-not-found are the primary controls. Users who opt into `auto` mode accept the higher residual likelihood; the Clinical Safety Notice should record this as a known limitation. The new audit trail (control (g)) is a detective control, not preventive — it does not change the residual likelihood.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |

---

### H-036 — OIR auto-tick clears an outstanding-investigation chase-up on a wrong or unintended match

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| ------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-036                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Description**                 | The Outstanding Investigation Requests card's auto-tick (`content-scripts/triage-lens/content.js` `applyOutstandingMatch`/`performOirAutoTick`, gated by `_oirAutoTicked` so it fires once per task) automatically ticks request rows the engine (`engine/outstanding-match.js`) judges CONFIDENT and report-covered/predating, **writing to Medicus server-side with no per-instance confirmation** — unlike the clinician-confirmed bulk tick-off (H-034-adjacent, `confirmBulkTickOff`). The hazard is that an incorrect or unintended match (e.g. an inferred analyte-signature match rather than an explicit panel/group-name link) silently clears a genuinely outstanding chase-up from the patient's worklist, and — because ticking writes to Medicus immediately — this **cannot be reversed from the extension**.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Potential causes**            | The analyte-signature matcher infers a match from name/analyte overlap and a predating date rather than an explicit lab panel/group-name link (unless the "Strict" confidence floor is configured); a coincidental repeat of the same test under a different clinical question; date/clock skew making an unrelated later result appear to predate the request; the write happening before the clinician has looked at the row at all (no confirm step, unlike the bulk path).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Affected users / components** | Clinicians relying on the Outstanding Investigation Requests card to track chase-ups. Components: `content-scripts/triage-lens/content.js` (`applyOutstandingMatch`, `performOirAutoTick`), `engine/outstanding-match.js` (the confidence/predating verdict).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Initial severity**            | 3 (Moderate — a wrongly-cleared chase-up delays follow-up of a genuinely outstanding investigation; the underlying request record and report data are unaffected, only the chase-up's visibility on the worklist)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Initial likelihood**          | 3 (Possible — runs automatically on every qualifying task view, with no confirmation step)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Controls / mitigations**      | (a) **Confidence gate** — only verdicts the engine marks `confident` (not `tentative`) are eligible for `autoTick`; ambiguous matches are flagged inline only, never ticked. (b) **Predating gate** — the matcher rejects a result that postdates the request as "resulted"; only a report/result that genuinely covers the request in time can auto-tick. (c) **Once-per-task guard** (`_oirAutoTicked`) — never re-fires, and never re-ticks a row a clinician has manually unticked. (d) **NEW (Phase 1.4): audit trail** — every auto-tick writes an entry (kind: `'auto'`) to the same `triagelens.oir.auditLog` ring buffer/cap as the clinician-confirmed bulk path (`recordOirAudit`), visible in the options audit viewer. (e) **NEW: undoable-in-spirit review toast** — a non-blocking toast lists exactly what was auto-ticked and offers a **"Review"** action (not "Undo") that scrolls to and flashes the ticked row(s); it is deliberately NOT labelled Undo and does not re-click the checkbox, because ticking writes to Medicus immediately and — per the bulk path's own confirm-dialog text — "cannot be undone from here"; the Review action is itself audited (kind: `'auto-undo'`) so a clinician's follow-up check is also on record. (f) **`oirAutoTick` preference — default OFF as of the 2026-08-22 clinical-safety audit** (it originally shipped default ON "preserving pre-existing behaviour", which contradicted the intended-purpose statement's "no write is automatic" boundary and left this — the product's only machine-initiated write — outside the CSN §6.1 inventory; it is now CSN row **W22** and auto-tick is a deliberate practice opt-in). The inline "resulted (this report)" flag and the clinician-confirmed bulk tick-off remain available either way. (g) The confidence-floor and lookback-window prefs (`oirConfidenceFloor`/`oirLookbackMonths`) let a practice tighten match criteria suite-wide. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Residual likelihood**         | 2 (the confidence + predating gate, unchanged by this work, remains the primary preventive control; the audit trail, review toast and pref off-switch added here are detective/governance controls, not preventive ones, so they narrow attributability and give a practice an opt-out rather than lowering the base match-error rate)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Acceptability**               | Accepted (ALARP). The confidence + predating match gate is the primary control. Because a tick cannot be reversed from the extension, the residual risk that remains after any control set is that a wrongly-cleared chase-up must be re-requested via Medicus directly if genuinely needed — the toast states this explicitly, and the CSN known-limitations should record it. Practices with a lower risk tolerance can turn `oirAutoTick` off and rely on the inline flag + clinician-confirmed bulk tick-off only.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |

---

### H-037 — Seen-session queue row dimming de-emphasises a worked-but-unresolved row

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| ------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-037                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Description**                 | The Investigation Results queue's seen-session dimming (item 4.7, `docs/plans/TRIAGE-LENS-2026-07-02.md`; `content-scripts/triage-lens/content.js` `reapplyQueueSeenDim`/`_seenTasks`) visually dims (opacity ~0.55) queue rows whose task the clinician has already opened this browser session, so unworked rows stand out. The hazard is that a row a clinician opened but did **not** fully action (looked at the result, got interrupted, closed it without completing the necessary follow-up) is now visually de-emphasised, and the clinician may skim past it on a later pass through the queue believing "seen" means "dealt with", when it only means "opened".                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Potential causes**            | A clinician opens a task, is interrupted before completing the follow-up, and relies on the dimmed/undimmed contrast rather than the row's actual chip/tint state when re-scanning the queue; automation bias (H-007) — treating the visual de-emphasis itself as a signal of completion rather than of mere prior viewing.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Affected users / components** | Clinicians triaging the Investigation Results queue with `queueSeenDimming` enabled. Components: `content-scripts/triage-lens/content.js` (`_seenTasks`, `reapplyQueueSeenDim`, `clearQueueSeenDim`, the `runDetailVerdict` seen-marking hook), `content-scripts/triage-lens/hud.css` (`.ch-row-seen`).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Initial severity**            | 3 (Moderate — a de-emphasised row could delay a clinician's attention returning to a genuinely unresolved task; no data is hidden, changed, or suppressed, and every chip/tint/status-bar count is completely unaffected)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Initial likelihood**          | 2 (Unlikely — opt-in and default OFF; requires both enabling the pref AND a clinician misreading dim-vs-undimmed as a completion signal rather than a "previously opened" signal)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Initial risk**                | 6                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Controls / mitigations**      | (a) **Visual only, suppresses nothing from the engine** — chip content, severity tint, and the triage status-bar counts (item 1.2) are computed completely independently of `_seenTasks`/dimming; a dimmed row's underlying data is identical to an undimmed one. (b) **Hard safety gate: a row is NEVER dimmed while tinted red or amber** — `reapplyQueueSeenDim` only adds `ch-row-seen` to a row that does NOT currently carry `ch-row-sev-red`/`ch-row-sev-amber`, checked fresh against the row's live tint class on every `refreshQueueChips` cycle, never a one-off snapshot taken when the task was opened. An escalation is never dimmed away. (c) **Auto-undim on severity change** — because the tint-class gate in (b) is re-evaluated every cycle against `_queueResultCache`'s current value (not a cached flag), a previously-dimmed row that later re-grades red/amber (a new result lands) automatically loses `ch-row-seen` on the very next `refreshQueueChips` pass, with no separate "undo" code path to get wrong — verified in `test-queue-injection-smoke.js` Layer 23. (d) **Session-local, never persisted** — `_seenTasks` is a plain in-memory `Set`, never written to `chrome.storage`, and is forgotten on page reload; it cannot silently accumulate or leak between sessions or devices. (e) **Opt-in, default OFF** (`queueSeenDimming` pref) — the most snooze-adjacent feature in the plan, so the conservative default is off; a practice must deliberately enable it. (f) **Never hides** — dimming uses `opacity`, never `display:none`/removal; a dimmed row remains fully visible, scrollable, clickable, and counted identically in the status bar. (g) Severity row tint (item 1.3) and the triage status bar (item 1.2) remain the primary, always-on signals of what still needs attention; dimming is a secondary scan aid layered on top, not a replacement for either. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Residual likelihood**         | 1 (the never-dim-an-alert-row gate and the auto-undim it gives for free are preventive controls that directly close the failure mode this hazard describes — a row cannot stay dimmed once it needs attention — leaving only the narrower risk of a clinician relying on the dim state itself as a completion signal, which the opt-in default-off posture and the "seen ≠ actioned" framing mitigate)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Residual risk**               | 3 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Acceptability**               | Accepted (ALARP). The never-dim-an-alert-row gate combined with the auto-undim behaviour is the primary control: by construction, a row can only ever be dimmed while its own cached severity is clear/none or unassessed, and it stops being dimmed the instant that changes. This suppresses nothing — it is a purely additive scan aid, distinct from the excluded "alert snooze / temporal suppression" capability (standing decision, `docs/plans/TRIAGE-LENS-2026-07-02.md` header) which this feature is deliberately NOT: dimming never lowers a row's severity, never removes a chip, and never affects the status-bar counts.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |

---

### H-038 — Signing Queue monitoring context read as a "safe to sign" verdict

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| **Hazard ID**                   | H-038                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Description**                 | The Signing Queue module (`side-panel/modules/signing/`, v3.155.0) displays each open prescription-request task alongside the requesting patient's recorded drug-monitoring currency (the same engine chips Sentinel and Sweep display), sorted riskiest-first. The hazard is automation bias (H-007 specialised): a clinician treats the ABSENCE of a flag as a "safe to sign" verdict and authorises a repeat without opening the record, when the absence may reflect un-coded results, a monitoring rule that does not cover the drug, an incomplete record read, or data not yet in Medicus — not genuine monitoring currency. A secondary form: treating a red flag as an instruction to bounce the request (a prescribing decision), rather than a prompt to review.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Potential causes**            | Time pressure on the evening signing pile; the riskiest-first sort implying the bottom of the list is "cleared"; misreading "no monitoring flags recorded" as an all-clear; a drug outside the rule set (no rule ⇒ never flags); a patient whose record read failed being visually conflated with a clear row.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Affected users / components** | GPs/prescribers using the Signing tab. Components: `side-panel/modules/signing/signing.js`, `signing-core.js`, `engine/rules-engine.js` (`evaluatePatient`), `engine/api-client.js` (`resolveTaskToPatient`, `fetchAll`).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Initial severity**            | 4 (Major — a repeat authorised against genuinely overdue monitoring, e.g. lithium without a recent level, is a real patient-safety pathway; the module does not change what Medicus itself shows the prescriber at signing time, but it may reduce how often the full record is opened first)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Initial likelihood**          | 3 (Possible — the module exists precisely because the pile is worked under time pressure)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Initial risk**                | 12                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Controls / mitigations**      | (a) **No affirmative verdict state, by construction** — the UI never renders an affirmative safe/clear state, tick, or green all-clear; the words "safe" and "clear" appear only inside explicit NEGATIONS of the automation-bias misread ("No flag ≠ safe to sign", "≠ all clear"), which is deliberately more protective than avoiding the words. The no-flag state renders as "no monitoring flags recorded" with a permanent inline "≠ all clear" caveat (`signing.js` `verdictHtml`). (b) **Fixed honest-state header** — "Monitoring shown is what is recorded, not what is true. No flag ≠ safe to sign — verify in the record before authorising." is a structural part of the surface (`.sg-honest`), not a dismissable notice. (c) **Fail-visible record reads** — an incomplete or failed record read renders as an amber "record not read — check manually" error row and sorts ABOVE no-flag rows (`sortSigningRows` bands: unknown outranks a recorded all-clear); it can never be conflated with a clear row. (d) **Read-only** — the module has no write path of any kind; authorisation happens exclusively in Medicus with Medicus's own signing screen and its own safeguards in front of the prescriber. (e) **Same engine, same rules** — verdicts come from the identical `evaluatePatient` pipeline Sentinel/Sweep already display, with practice org/custom rule overlays applied; this surface adds no new clinical logic to be wrong. (f) **Requested-drug flag is additive salience only** — the "requested" tag raises attention on the riskiest rows; it never suppresses or reorders anything downward. (g) Intended-purpose statement and tab help both frame the surface as context display; the frozen statement's exclusion of prescribing decisions is cited in the module header comment as an editing constraint on future copy. (h) **Wrong-patient guard (H-001 adjacency)** — every task is resolved to its own patient UUID via the task-overview endpoint before any verdict is attached; verdicts are shared between rows ONLY on an identical resolved UUID. No name/DOB-based grouping exists anywhere in the module (reviewed out pre-merge, 2026-07-07): demographic strings are never treated as identity, and a task whose patient cannot be resolved renders as an error row. (i) **Renal fact is verbatim + always dated (v3.156.0)** — the row's eGFR display is the latest RECORDED value copied verbatim with its age permanently attached (value is never rendered without date/age); no threshold, band, or dose logic is computed from it, and its absence is only remarked on rows already carrying a monitoring flag. Mitigates out-of-context display (H-010) for this fact. (j) **Location-filter hidden-red-flag callout (v3.158.0)** — the location filter pills are session-only (never persisted, so a forgotten filter cannot silently hide rows across a return visit) and a narrowed view is never silent — the count of rows hidden by the active filter is shown, and any hidden rows carrying a RED monitoring flag are specifically called out by count in red, distinct from the general hidden-count. The monitoring pass evaluates every row regardless of the active filter; filtering only affects what is displayed, never what is checked. (k) **Collection-location flag is verbatim, routing-only (v3.157.0)** — the collection-location chip is copied verbatim from the task row's own `collectionLocationName` (zero extra fetches, no derived logic) and is explicitly never rendered in red/amber — it is dispensing-routing information, not a monitoring or safety signal, and its absence (Medicus records none) is simply omitted rather than flagged. (l) **Wrong-patient guard reliability fix (v3.156.1)** — the constructed `/tasks/data/{list-slug}/overview/{id}` path used by control (h)'s per-task UUID resolution failed universally on first live use (the live overview endpoint's slug differs from the task-list slug); the row's own validated `overviewURL` — the same pointer Medicus itself links, validated with the identical pattern the queue bridge uses — is now the authoritative resolution path, with the constructed path retained only as a fallback. Before this fix the failure mode was every row rendering as a fail-visible "record not read" error (control (c)) — never a wrong-patient chip — confirming the fail-visible design held even while the resolution pipeline was completely non-functional. (m) **Empty-state warmth does not create an affirmative verdict (v3.159.0)** — when every task type is ticked and no location filter is active, a genuinely-empty pile shows one fixed line ("Pile's clear — nothing waiting on you") acknowledging finished _work_, never monitoring status; a narrowed or type-filtered empty view keeps the neutral wording instead, so the warm state can never be produced by hiding rows rather than clearing them. This is consistent with, not an exception to, control (a)'s no-affirmative-verdict design. (n) **Combination re-display only (v3.161.0)** — the drug-combination chips shown at signing are the engine's EXISTING evaluations of the practice's configured combination rules (CSO-reviewed alert library + practice-authored), computed in the same `evaluatePatient` pass; the surface adds NO new clinical rule content, and the "in request" tag (a requested drug forming one leg of a flagged combination, e.g. an acute NSAID completing the ACEi+diuretic AKI cluster) is additive salience under the same doctrine as control (f). Red combinations join the riskiest-first banding and the hidden-red filter note, so surfacing them can only raise attention, never lower it. (o) **Awareness tier deliberately not surfaced at signing (v3.161.0)** — only alert (red) and caution (amber) combination tiers render here; the 'noted' awareness tier stays in Monitoring, so salience at the point of authorisation is reserved for act-on-it-now combinations and alarm dilution cannot erode the red tier (`COMBO_STATUS_LEVEL`, regression-tested). (p) **QOF-review re-display only, no affirmative verdict (v3.261.10)** — behind a practice toggle that defaults OFF, Signing Queue may paint one compact look-twice badge from a fixed allow-list of already-evaluated `qof-indicator` review-process chips (AST015, COPD010, HF007, MH002, DEM004; statuses overdue / not_met only) plus an optional verbatim Medicus `isReviewOverDue` fact (`Medicus: review due`). This is the same engine output Sweep already produces — no new clinical rule, no new fetch, no population search. Copy is soft look-twice only: never green, never "clear to approve", never a QOF claim, and never an intercept of Medicus Approve / Issue. Absence of a QOF-review badge is not "review is up to date". Existing drug-monitoring chips remain visible regardless of the toggle (H-038's original no-affirmative-verdict doctrine is unchanged). Regression-tested in `test-signing-core.js`. From v3.261.12 a published practice profile can enable the same pack practice-wide (`suite.signing.softFlags`); Accept-for-practice does not. |
| **Residual severity**           | 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Residual likelihood**         | 1 (the no-verdict vocabulary, permanent caveat copy, and unknown-above-clear sorting directly target the misreading; the prescriber still signs inside Medicus itself, which independently displays the record)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Residual risk**               | 4 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Acceptability**               | Accepted (ALARP). The surface reorganises attention over work the prescriber already has, using rules the practice already runs; the failure mode it could add (skipping the record because the panel looked quiet) is addressed by never rendering an affirmative state and by ranking unknowns above quiet rows. Net effect is expected to be protective: overdue-monitoring repeats that today get signed blind become visible before authorisation.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |

---

### H-039 — Wrong or irrelevant NHS leaflet selected via Quick Leaflet search or the Leaflets tab

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-039                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Description**                 | The Leaflets tab (pre-existing) and, from v3.154.0, the panel-header Quick Leaflet popover (`side-panel/quick-leaflet/quick-leaflet.js`) provide fuzzy text search over a bundled NHS A-Z leaflet index (`rules/nhs-az-index.json`, via `shared/leaflets-utils.js`). The user types a free-text query; the software surfaces the best-matching titles and, on selection, opens the matched title's page on nhs.uk (or copies its link). The hazard is that fuzzy/substring matching under time pressure surfaces a similarly-worded but clinically different entry — wrong condition, wrong drug, wrong formulation, or an adult/paediatric mismatch — which the user then acts on (opens, prints, or hands the link to a patient) without checking the full title against the intended topic.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Potential causes**            | Fuzzy/substring matching promotes a near-miss title above the intended one; short or abbreviated queries match an unintended entry; visually or lexically similar entry names for different conditions; the guaranteed nhs.uk-search fallback row is selected by habit instead of a specific matched entry, or vice versa; mid-triage time pressure (the popover's explicit design intent) reduces the likelihood of reading the full row before acting.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Affected users / components** | Any user of the Leaflets tab or the Quick Leaflet popover. Components: `side-panel/quick-leaflet/quick-leaflet.js`, `side-panel/modules/leaflets/leaflets.js`, `shared/leaflets-utils.js`, `shared/io/leaflets-io.js`, `rules/nhs-az-index.json`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Initial severity**            | 2 (Minor — the content is authoritative NHS patient information reached via an external, independently-maintained nhs.uk page; no diagnosis, prescribing decision, or record write is involved; a wrong leaflet is a wrong-information/patient-confusion risk, not a direct clinical action)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Initial likelihood**          | 3 (Possible — fuzzy search used at speed mid-triage is the popover's stated use case)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Initial risk**                | 6                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Controls / mitigations**      | (a) The index is a static, curated, bundled NHS A-Z list; every result links to the authoritative nhs.uk page for that exact title — never to suite-authored, third-party, or dynamically-generated content. (b) Every result row displays the full leaflet title before any action; selection (Enter/click/copy) is an explicit, deliberate per-row user action — nothing opens or copies automatically from a keystroke. (c) The popover applies no patient context and performs no patient-record matching: the query is entirely user-typed, so the clinician chooses the topic, not the software — there is no "suggested for this patient" inference to get wrong. (d) A guaranteed "Search nhs.uk for '‹query›'" fallback row is always present, so an imperfect fuzzy match is never the only path to the intended content; the user can defer to nhs.uk's own search at any time. (e) "Copy link" and "Open" both act on the specific row visible on screen; there is no bulk-send, auto-paste into Medicus, or direct-to-patient transmission from within the extension — any onward use (printing, messaging, pasting into a Medicus letter/SMS) is the clinician's own separate, deliberate action outside the software. (f) The feature makes no clinical recommendation, no diagnosis, and no prescribing decision, and writes nothing to any record; it is a search-and-link tool over static reference content. |
| **Residual severity**           | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Residual likelihood**         | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Residual risk**               | 4 — Acceptable                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Acceptability**               | Accepted. The mechanism is a signposting aid to externally-hosted, independently-maintained NHS content, analogous in kind to the existing risk-tool signpost chip (H-019) and Pharmacy First reference snippets — the software computes nothing and asserts nothing about the patient; the full title is visible before any onward action is taken.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |

### H-040 — Follow-ups ledger over-trusted as a safety-netting system of record

**Retired v3.255.0.** The Follow-ups tab, Monitoring "Add follow-up reminder" action, and Today follow-ups line were removed. Residual local `followups.entries` (if any) is unread. Controls below describe the product as shipped; they no longer apply.

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| ------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-040                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Description**                 | The Follow-ups module (`side-panel/modules/followups/`, v3.160.0) is a machine-local personal reminder ledger: "waiting for X, chase by date Y", resurfaced on the tab and as a Today line when the date passes. The hazard is over-trust: a clinician treats the ledger as the practice's safety-netting system — stops documenting safety-netting in Medicus, or assumes a reminder will follow them to another machine/seat (it will not: the store is deliberately machine-local and excluded from backups), or assumes someone else can see it (nobody else can). A lost or unseen reminder then becomes a missed follow-up the clinician believed was covered.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Potential causes**            | The ledger working well enough to displace Medicus documentation habits; a clinician switching desks/machines and expecting their reminders to travel; browser profile reset/extension reinstall clearing the store; a reminder added for the wrong patient via a mid-form patient switch.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Affected users / components** | Clinicians using the Follow-ups tab or the Monitoring "Add follow-up reminder" action. Components: `side-panel/modules/followups/*`, `sentinel.js` follow-up form, `today.js` follow-ups line.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Initial severity**            | 3 (Moderate — a missed chase on a pending result the clinician believed was safety-netted; the underlying clinical safety-net documented in Medicus is unaffected unless the user stops keeping it)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Initial likelihood**          | 3 (Possible — reminder tools reliably displace paper habits, which is both their value and their risk)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Controls / mitigations**      | (a) **Fixed honest-state header** on the tab: "stored on this machine only … not part of the clinical record and never replaces safety-netting documented in Medicus. Nothing here acts by itself." Not dismissable. (b) The Monitoring form repeats the same disclosure at the point of capture ("a personal reminder on this machine only, not a record entry. Document safety-netting in Medicus as usual."). (c) **Wrong-patient guard** identical to the create-task form: patient captured at form-open, UUID re-checked at save; patient linkage only ever from the record context, never from typed names (manual tab entries are explicitly labelled "unlinked note"). (d) **Open entries are never silently dropped** — pruning removes only done entries (`pruneFollowups`, regression-tested); a lapsed entry stays until the user acts on it. (e) Lapsed entries are the loudest state everywhere (red pill, red Today line) — the product is the broken chain, not reassurance. (f) Machine-locality is stated in the UI (control a), and the store is excluded from backups with a rationale comment enforced by `test-backup-coverage.js`. (g) Ledger writes are audited to the event ledger by patient UUID (`followup-added` / `followup-done`). (h) Nothing ever fires automatically — no notifications, no writes, no tasks; a reminder is only seen when the user looks at Today or the tab. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Residual likelihood**         | 2 (the permanent disclosure copy, never-drop-open pruning and loud lapsed states leave habit displacement as the main residual path)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Residual risk**               | 6 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Acceptability**               | Accepted (ALARP). The status quo this replaces is memory, sticky notes and "the 11pm cold sweat" — all of which fail silently and invisibly. A local ledger that surfaces its own lapses, never drops an open entry, and states its limits on every render is expected to be net protective, provided the copy keeps directing safety-netting documentation into Medicus.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |

### H-041 — Smoking-status banner line trusted as current/complete when stale, miscoded or outside the visible window

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| ------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-041                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Description**                 | The Sentinel panel's patient banner now carries one derived smoking-status line (`shared/smoking-status.js`, v3.174.0): bucket (current/ex/never/unclear) + recording date from the observations the extension can see (investigation dashboard + ~400-day journal augment). The hazard is over-trust in a DISPLAY of recorded data: a clinician acts on a stale status (patient relapsed/quit since), on a miscoded entry, or reads the absent state ("no entry in the last 13 months") as "never recorded anywhere", when an older status may exist beyond the extension's window. A secondary form: a mis-bucketed ambiguous term (e.g. a cessation-referral code read as ex-smoker) presented with unearned confidence.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Potential causes**            | Old coded entries outside the ~13-month window; status changed since last coding; ambiguous source terms ("tobacco use", "nicotine dependence", cessation-advice codes); conflicting entries; substring bucketing errors.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Affected users / components** | Clinicians using the Sentinel Monitoring tab (panel + pop-out). Components: `shared/smoking-status.js`, `content-scripts/sentinel.js` (snapshot.smoking), `side-panel/modules/sentinel/sentinel.js` (banner line).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Initial severity**            | 3 (Moderate — a cessation conversation missed, or CVD-risk/interaction reasoning anchored on a stale status; prescribing itself still happens in Medicus with the full record available)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Initial likelihood**          | 3 (Possible — smoking codes are exactly the kind of entry that goes stale and ambiguous)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Controls / mitigations**      | (a) **Recency always attached** — the line never shows a bucket without its recording date + relative age; an undated entry shows no fabricated recency (tested). (b) **Honest, bounded absence wording** — "no entry in the last 13 months — check record", never "not recorded"/"NO DATA"; the tooltip explicitly rejects the "never recorded" misread (tested). (c) **Conservative bucketing** — only unambiguous terms classify; ambiguous smoking-related terms render "unclear — see record" with the verbatim coded term, never a confident guess (pharmacist-persona ruling; tested against cessation-advice/nicotine-dependence/tobacco-use traps). (d) **Conflicts flagged, not silently resolved** — disagreeing buckets among visible entries append a "multiple entries" marker with a tooltip warning (tested). (e) **Verbatim source term + exact date in the tooltip** — the derived bucket is never the only representation. (f) **Neutral colour both states** — the line can never masquerade as (or dilute) a red/amber safety alert. (g) The banner's standing "Live snapshot, not a complete record. Verify against the patient record before acting." disclaimer sits directly above. (h) Derivation is pure, fail-safe (returns null on any error) and pinned by `test-smoking-status.js` (44 assertions). |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Residual likelihood**         | 1 (recency + verbatim term + bounded-absence wording target each misread path directly)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Residual risk**               | 3 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Acceptability**               | Accepted (ALARP), pending CSO review of the bucketing term lists. The status quo is the same fact buried in QOF recording-currency cards where every synthetic persona misread it; one dated, honestly-bounded line is expected to be net protective.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |

### H-042 — Practice-recorded per-patient flags (Patient Alerts) shown for the wrong patient, out of date, or over-trusted

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| ------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-042                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Description**                 | v3.175.0 introduces the suite's **first persisted per-patient store**: user-authored flags (interpreter required, safeguarding concern, medication-seeking behaviour, or free text) keyed by Medicus patient UUID and displayed on record load (global strip, Monitoring banner, Pt Alerts tab; from v3.176.0 also an on-page banner inside Medicus's own patient header and flag chips on task-queue rows). Hazard forms: (1) a flag renders against the **wrong patient** (stale identity across a SPA navigation, or an NHS-number fallback mismatch); (2) a flag is **out of date or unfounded** (behavioural flags especially can outlive their basis and prejudice care); (3) a flag substitutes for the clinical record (recorded here but never coded in Medicus, so colleagues without the extension never see it); (4) **disclosure** — exported backup files contain patient-identifiable data and could be mishandled; (5) **over-reliance** — absence of a flag (or of the strip) is read as a verified "no concerns" when it only means none recorded or not identified.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Potential causes**            | SPA navigation races; NHS-number-only views; shared/stale backup files imported elsewhere; flags authored without basis or never reviewed; strip hidden because patient identity could not be resolved.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Affected users / components** | All practice users of the panel/pop-out and, from v3.176.0, anyone viewing the Medicus record/queue pages. Components: `side-panel/modules/patient-alerts/*`, `#paStrip` (panel.js), Sentinel banner chips, `shared/io/patient-alerts-io.js`, `content-scripts/patient-alerts-banner.js`, queue `.ch-q-pa` chips (`content-scripts/triage-lens/content.js`), `shared/patient-alerts-lookup.js`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Initial severity**            | 3 (Moderate — a missed safeguarding/interpreter need, prejudiced care from a stale behavioural flag, or a confidentiality breach via a mishandled export)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Initial likelihood**          | 3 (Possible — per-patient persistence is new to the suite and flags naturally go stale)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Controls / mitigations**      | (a) **Identity resolved at render time, every render** — all three surfaces look flags up from the live Sentinel snapshot's patient context; snapshot invalidation on navigation means a previous patient's flags cannot persist on screen (`test-patient-alerts-core.js` wrong-patient section). (b) **UUID is the only storage key; a name is never a match key**; NHS number is a display-time lookup fallback only and never creates entries. (c) **No affirmative all-clear** — an absent strip/chip row renders nothing (never "no alerts" against a patient that could not be identified); the module's idle state says "no patient identified". (d) **Not-the-record wording in-module** ("Not written to the clinical record — code anything clinically significant in Medicus as usual") plus in-UI guidance that flags are visible to all practice users and disclosable to the patient. (e) **Import can never silently delete** — merge-union semantics; removal is always an explicit in-module act. (f) Export preview and Options card carry a loud patient-identifiable-data warning. (g) Corrupt entries degrade to skipped, never to a broken render; all transforms are pure and pinned by 104 assertions across three test files. (h) v3.176.0 **attribution + audit trail**: every flag carries createdBy/updatedBy (letterhead clinician name; null when unset, never guessed), edits preserve the original author/date as immutable provenance, and every add/edit/remove is recorded in the machine-local Event Ledger (source 'patient-alerts', patient by UUID only, preset-id label — never free text). (i) v3.176.0 on-page banner re-resolves identity from the live page on every render and is REMOVED when identity or flags are absent; queue chips match on resolved patient UUID only (no name/NHS surface is trusted on queue rows); both surfaces are read-only over the store. (j) The two matching implementations (panel ES core vs content-script lookup) are pinned to agree by a parity test (test-patient-alerts-lookup.js), so the wrong-patient matching rules cannot drift between surfaces. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Residual likelihood**         | 1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Residual risk**               | 3 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Acceptability**               | Accepted (ALARP), **pending CSO review** of the shipped preset wording and the flag-staleness question (no expiry mechanism in v1 — flags persist until explicitly removed). The status quo is paper notes and word-of-mouth, which reach nobody reliably; a visible, attributable, removable flag is expected to be net protective.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |

### H-043 — Inline booking/task widget writes to the wrong patient after a mid-flight SPA navigation

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-043                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Description**                 | The inline booking and task-creation widgets (the suite's only clinical WRITE paths besides lab filing) resolved task→patient asynchronously; a resolution still in flight when the SPA swapped tasks landed the PREVIOUS patient's ID in the NEW task's state, and the cached short-circuit then booked an appointment / created a task on the wrong record with nothing on screen revealing it. Found and fixed by the 2026-07-18 audit (its Critical C1).                                                                                |
| **Potential causes**            | SPA task navigation during the open-latency window; state cache short-circuit masking the stale identity at commit.                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Affected users / components** | Clinicians using `content-scripts/task-actions-panel.js` (formerly the standalone `booking-inline.js` / `task-inline.js`, merged 2026-08-23 into one floating panel — the controls below were carried over unchanged).                                                                                                                                                                                                                                                                                                                    |
| **Initial severity**            | 5 (wrong-patient clinical write)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Initial likelihood**          | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Initial risk**                | 10                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Controls / mitigations**      | (a) Per-task state instance pinned across every await — stale resolutions are discarded, never written into a newer task's state. (b) HARD commit-time re-verification: the on-screen task is re-resolved to its patient immediately before the write and must equal the pinned identity, else the action aborts with "reopen the panel" (the same click-time discipline as lab filing). (c) A slot reservation completed during a navigation is released, never attached. (d) waitFor-driven macros (routine-rx) abort on any path change. |
| **Residual severity**           | 5                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Residual likelihood**         | 1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Residual risk**               | 5 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Acceptability**               | Accepted (ALARP) — CSO reviewed and signed off 2026-07-19 (Dr Dave Triska).                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |

### H-044 — Vaccine status terms classify a refused/contraindicated/undated record as GIVEN

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| ------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-044                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Description**                 | Negative phrasings ("refused", "contraindicated", "not given") substring-contain the given stems, so incomplete `declined` lists classified an UNVACCINATED patient as given; an undated historic "given" code additionally satisfied every seasonal window forever. Both are false all-clears that suppress recall chips. Found, mechanically reproduced and fixed by the 2026-07-18 audit (its Critical C2).                                                    |
| **Potential causes**            | Substring status matching; declined-list gaps for negative phrasings; missing-date records passing the season gate.                                                                                                                                                                                                                                                                                                                                               |
| **Affected users / components** | Clinicians relying on vaccine chips: `rules/vaccine-rules.json`, `engine/rules-engine.js` (vaccineEventInWindow).                                                                                                                                                                                                                                                                                                                                                 |
| **Initial severity**            | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Initial likelihood**          | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Controls / mitigations**      | (a) Every rule's declined list covers declined/refused/contraindicated/not given/not indicated phrasings for every given stem. (b) Undated records fail CLOSED against seasonal windows (one-off vaccines deliberately still accept undated history — window is all-time; rejecting would spam false DUE recalls). (c) `test-vaccine-status-terms.js` iterates every rule × every negative phrasing × undated cases and fails CI on any vax_given classification. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Residual likelihood**         | 1                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Residual risk**               | 3 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Acceptability**               | Accepted (ALARP) — CSO reviewed and signed off 2026-07-19 (Dr Dave Triska).                                                                                                                                                                                                                                                                                                                                                                                       |

### H-045 — Breach-risk strip under-reports or over-trusts Medicus's own urgency flag

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-045                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Description**                 | The `#slaBreachStrip` (v3.177.0) surfaces a count and oldest-age of open requests whose Medicus `priority`/`priorityDisplay` reads urgent. The flag is an unvalidated upstream intake/triage label; a clinically urgent request the intake mislabelled routine is invisible to the strip, and a hidden strip (zero urgent) could be misread as "no urgent work exists".                                                                                                                                                                                                                                             |
| **Potential causes**            | Upstream mislabelling; priority field schema change; Request Monitor disabled/misconfigured; stale cached bucket state; the Use the inbox open in Medicus button filling the assignee from a task-list tab whose filter is the wrong inbox (a personal inbox or Results), so the breach strip watches the wrong list and under-reports.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Affected users / components** | Duty GP / care navigator relying on the strip: `shared/sla-breach-core.js`, `shared/request-monitor.js`, `side-panel/panel.js`, `options/options.js` (inbox fill).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Initial severity**            | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Initial likelihood**          | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Initial risk**                | 6                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Controls / mitigations**      | (a) Strictly additive — displays a warning band only; never suppresses, reorders, hides or actions any request. (b) No green/"all clear" state: hidden when nothing at breach risk, so it cannot render a reassuring verdict. (c) Fail-visible: items with no readable priority field render an explicit "urgency unknown — check queue" state, never a silent zero. (d) Reuses the Request Monitor's existing poll cadence and cached state; strip inert when the monitor is disabled (no half-live display). (e) `test-sla-breach-core.js` pins urgent detection, unknown-priority path and amber/red boundaries. (f) The inbox button fills the Team / assignee UUID field only. It does not write storage and it does not save. The person must press Save monitor settings. (g) Several open Medicus tabs with different masterAssignee values are listed for the person to pick (tab title or a filter label already on the URL). The button does not choose among them. (h) After a fill, an inline caution says the ID comes from whatever filter is on that tab and must be checked as the team triage inbox, not a personal inbox or Results. (i) Manual paste of the task-list URL or the bare UUID is unchanged. No new teams API and no name-matching. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Residual likelihood**         | 1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Residual risk**               | 3 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Acceptability**               | Accepted (ALARP) — CSO reviewed and signed off 2026-07-22 (Dr Dave Triska), recorded via Dave's session instruction delegating completion to his digital twin. Additive-only, no all-clear state, fail-visible `unknown` path verified in `shared/sla-breach-core.js` and pinned by `test-sla-breach-core.js`. **Condition (applied same commit):** CSN limitation 43 states that when Request Monitor is disabled the strip is _silent_ (inert), so an absent strip is never read as "urgent breaches are being watched". The strip is a prompt to check the queue, not a substitute for triage of every request. **Addendum at hazard-log v3.103 (v3.269.1) Accepted (ALARP) at residual 3 (3×1), unchanged.** Signed: Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026. The wrong-filter cause and controls (f)–(i) are covered by this sign-off. They are not covered by the 2026-07-22 signature.  |

**Addendum (hazard-log v3.103, product v3.269.1) — Signed: Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026. Accepted (ALARP) at residual 3 (3×1), unchanged.**

New cause. Options, Triage request monitor, gains **Use the inbox open in Medicus**. The button reads `masterAssignee` from an open Medicus task-list tab and fills the Team / assignee UUID field. If that tab's filter is a personal inbox or Results, the Request Monitor watches the wrong inbox. `#slaBreachStrip` then under-reports urgent breaches on the team triage inbox. A quiet strip can be trusted for a list it is not watching.

Controls. (f) Fill only. The button does not write storage and does not save. The person must press Save monitor settings. (g) When several open Medicus tabs carry different `masterAssignee` values, the button does not guess. It lists them, with the tab title or a filter label already on the URL, and the person picks, or closes the other tabs and tries again. (h) After a fill, an inline caution says the ID is whatever filter is on that tab, and to check it is the team triage inbox, not a personal inbox or Results. (i) Pasting a task-list URL or a bare UUID still works. No new teams API and no name-matching.

The 2026-07-22 acceptance of H-045 does not cover this addendum. This addendum is Accepted (ALARP). Residual stays 3 (severity 3 × likelihood 1), unchanged from H-045's current score. Not a re-baseline. Product pin stays 3.264.1. `last_cso_review_version` does not move. Clinical safety notice not moved. No other hazard is changed.

### H-046 — Pending-result cross-link chip serves a stale or wrong-patient severity

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| ------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-046                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Description**                 | The `.ch-q-pending` chip (v3.177.0) tells a request-queue row's clinician that this session graded a red/amber result for the same patient. A stale index entry (result since actioned/superseded) or a mis-resolved task→patient link could surface a wrong or outdated "pending urgent result" claim — a deprioritisation/wrong-patient harm in both directions.                                                                                                                                                                                                                                                                                                                                                          |
| **Potential causes**            | Patient-keyed index outliving its taskUuid-keyed source cache entry; task→patient mis-resolution; client-side grid re-sort landing chips on the wrong row.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Affected users / components** | Request-queue triagers: `shared/pending-result-index.js`, `content-scripts/triage-lens/content.js` (B-substrate, `_queueResultCache`).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Initial severity**            | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Initial likelihood**          | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Controls / mitigations**      | (a) Index entries are pointers that die with their source severity — hooked at all four teardown paths (TTL prune, priorityDisplay invalidation, config invalidation, re-grade to null/none/error); queries read only live entries. (b) Patient match by resolved UUID only, never name/DOB; re-resolution vacates the old patient bucket. (c) Chip placement rides the durable row map, so the H-6-class sort canary suppresses chips on any client re-sort (absence, never wrong row). (d) Every chip carries its data age in text and title ("graded 12m ago") and is same-session only. (e) Escalate-only: no "no pending result" state exists. (f) `test-pending-result-index.js` pins the dies-with-source lifecycle. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Residual likelihood**         | 1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Residual risk**               | 3 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Acceptability**               | Accepted (ALARP) — CSO reviewed and signed off 2026-07-22 (Dr Dave Triska), recorded via Dave's session instruction delegating completion to his digital twin. Dies-with-source lifecycle confirmed at all four teardown hooks in `content.js` (TTL prune, priorityDisplay invalidation, config invalidation, re-grade-to-null/error), UUID-only patient match, sort-canary-safe durable-map placement, same-session and age-stamped in text; escalate-only with no "no pending result" state. Pinned by `test-pending-result-index.js` including the outlives-source invariant.                                                                                                                                            |

### H-047 — Repeat-contact chip miscounts, or its local ledger leaks/fabricates contact history

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| ------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-047                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Description**                 | The `.ch-q-repeat` chip (v3.177.0) claims "Nth contact in 14d" (rolling local ledger) or "N open requests · this patient" (session tier). A miscount over-escalates (fatigue) or under-counts (missed deterioration signal); the ledger itself is a device-local trail of patientUuid+date pairs that must not fabricate history on another machine or carry identifiable content.                                                                                                                                                                                                                                                                                                  |
| **Potential causes**            | Task→patient mis-resolution; ledger restore onto a machine that never observed the contacts; taskUuid reuse; unbounded growth.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Affected users / components** | Request-queue triagers: `shared/contact-ledger.js`, `content-scripts/triage-lens/content.js`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Initial severity**            | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Initial likelihood**          | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Initial risk**                | 6                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Controls / mitigations**      | (a) Ledger stores UUIDs + ISO dates only — no names, no free text, no clinical content; UUID-shape validated on write. (b) Deliberately excluded from suite backups (event-ledger doctrine): restoring an observational trail elsewhere would fabricate a false contact history. (c) Bounded: 28-day retention, 14-day query window, 500-patient / 20-contact / 2000-task caps with oldest-first pruning; coalesced dirty-checked writes. (d) Wording factual-observational ("3rd contact in 14d"), never diagnostic; amber-only; no "1st contact" state. (e) Durable-map placement (sort-canary-safe); session tier counts only distinct taskUuids actually resolved this session. |
| **Residual severity**           | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Residual likelihood**         | 1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Residual risk**               | 2 — Acceptable                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Acceptability**               | Accepted — CSO reviewed and signed off 2026-07-22 (Dr Dave Triska), recorded via Dave's session instruction delegating completion to his digital twin. Ledger holds pseudonymous UUIDs + ISO dates only (no names, no content), UUID-shape-validated, bounded and oldest-first pruned, and CI-guaranteed out of suite backups (`test-backup-coverage.js` allowlist). The machine-local-disclosure doctrine already applied to H-040/H-042 applies here: the patientUuid is pseudonymous PII resolvable only within an authenticated Medicus session, and the trail never leaves the workstation. Factual-observational wording, amber-only, no first-contact state.                 |

### H-048 — Carry-over chip disagrees with the row's displayed age or persists a stale "carried" claim

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| ------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-048                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Description**                 | The `.ch-q-carry` chip (v3.177.0) says "carried over Nd" from a local first-seen-by-extension ledger. If it duplicates the existing row-date taskAge chips it adds noise; if its ledger disagrees with reality (task UUID reuse, genuinely re-opened task) it could overstate age.                                                                                                                                                                                                                                                                                                                             |
| **Potential causes**            | Task UUID reuse; displayed-date semantics differing from assumed; double-signalling with `queue.taskAge*`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Affected users / components** | Request-queue triagers: `shared/contact-ledger.js` (task ledger), `content-scripts/triage-lens/content.js`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Initial severity**            | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Initial likelihood**          | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Initial risk**                | 6                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
