| **Controls / mitigations**      | (a) Complementary by construction: fires only when the extension's first-seen predates the row's displayed date (the bounce-reset signature) or the displayed date is absent; suppressed whenever the displayed date already fires taskAge red (one age signal per row, prefer the stronger). (b) Task ledger holds taskUuid + dates + slug only — no patient identity; pruned after 14 days unseen; capped at 2000 tasks; not backed up. (c) A re-opened same-UUID task reading as "carried" from original first-seen is the intended escalation, stated factually ("carried over 4d"), never diagnostically. |
| **Residual severity**           | 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Residual likelihood**         | 1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| **Residual risk**               | 2 — Acceptable                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Acceptability**               | Accepted — CSO reviewed and signed off 2026-07-22 (Dr Dave Triska), recorded via Dave's session instruction delegating completion to his digital twin. Complementary-by-construction: fires only on the first-seen-predates-displayed-date bounce signature and defers to the taskAge-red signal, so it cannot double-signal or overstate against the row's own stronger age indicator. Task-keyed, no patient identity, pruned/capped/not-backed-up as H-047.                                                                                                                                                 |

---

### H-049 — Quick-action composer text mistaken for an executed action or a safety net

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| ------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-049                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Description**                 | The GP → reception quick-actions composer (v3.197.0, `content-scripts/reception-quick-actions.js`) pre-fills a task's **Internal comment** box with one composed sentence ("Book F2F appt with any GP, within 2 weeks."). It writes TEXT ONLY — it books nothing, assigns nothing and submits nothing. Four misreadings are possible. (i) **Inserted ≠ submitted:** the GP taps chips, presses Insert, then navigates away without pressing Medicus's own Submit — the instruction evaporates while the GP believes reception was told. (ii) **Automation bias:** picking chips from a structured menu feels like _doing_ the thing ("I ticked it, so it's booked") in a way typing free text does not — the chips look like a booking form and are not one. (iii) **Wrong-task insert:** a mid-flight SPA navigation between picking the chips and pressing Insert could append task A's instruction into task B's comment box. (iv) **Timeframe read as a safety net:** "Within 2 weeks" looks like a deadline the system will chase; nothing in the suite tracks, chases or escalates it — it is a sentence a human must act on. A fifth, slower failure is **config drift**: the who-list is unvalidated free text, so a leaver's name still composes a perfectly readable instruction nobody can act on.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Potential causes**            | Insert pressed but Submit not pressed (interruption, phone call, "the box has text in it so it's done"); a structured chip UI implying execution rather than composition (H-007 automation bias); SPA re-render/navigation between chip selection and insert (the H-043 race, same surface family); a deadline phrase read as a system-enforced recall (H-040's safety-net-of-record misreading); practice `triagelens.quickActions` who/action lists going stale as staff join and leave, or edited into ambiguous wording.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Affected users / components** | GPs composing reception instructions on task overviews, and the reception/PST staff who read the resulting comment: `content-scripts/reception-quick-actions.js` (widget, insert, Submit highlight), `shared/quick-actions-core.js` (`composeLine`/`appendToComment`, pinned by `test-quick-actions-core.js`), the practice list editor in `options/options.js` (Quick Actions section), `shared/io/triage-io.js` (list backup). Cross-references H-007 (automation bias), H-040 (ledger over-trusted as safety-netting system of record), H-043 (wrong-target write after a mid-flight SPA navigation).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Initial severity**            | 3 (a lost or mis-targeted reception instruction delays an appointment, a blood test or a call-back; it does not itself alter the clinical record)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Initial likelihood**          | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Controls / mitigations**      | (a) **Text-only by construction** — the widget's entire effect is an append into a field the clinician still reads and submits; it makes no API call, clicks no control, and books/sends/submits nothing. `composeLine()` and `appendToComment()` return strings. (b) **Explicit, gated Insert** — nothing is ever inserted automatically; the Insert button is disabled until an Action chip is picked, and the exact sentence is shown in a live preview before it is pressed. (c) **Append-only** — `appendToComment()` never clears, truncates or rewrites what the clinician already typed (the existing text is always an untouched prefix; pinned in `test-quick-actions-core.js`). (d) **Submit is highlighted, never clicked** — after an insert the card's own Submit/"Submit as new" control is ringed (scrolled to only when off-screen, so the freshly-inserted text is not yanked away — the routine-rx `highlight()` treatment), making the outstanding human step visually obvious; pressing it remains the clinician's act. A capture-phase listener observes (never prevents, never synthesises) a click on that control solely to clear the pending reminder below — and deliberately claims nothing on it, because a click is not a successful submit. (e) **Wording states the limit at every step, and the un-submitted state does not time out** (v3.204.0) — the collapsed strip reads "Reception instruction — _writes text only — books nothing_", the two-step flow is numbered in place ("1. Insert into comment ↓" / "2. Then press “Submit as new” below.", the submit label read live off the card's own control), the inserted sentence is echoed back verbatim ("Added to the comment below: …"), a transient flash confirms the write ("Text added to the internal comment below. Read it, then press “Submit as new”."), and a **timerless** amber reminder — "**Not yet submitted** — press “Submit as new” below. Until you do, reception sees nothing." — plus a "not yet submitted" pill in the always-visible header strip persist until the clinician clicks Submit, navigates away, or empties the box (an interruption cannot outlive the warning). The words "Done", "Sent" and "Booked" are deliberately never used, and `test-reception-quick-actions-ui.js` pins the safety strings, the no-completion-claim rule, the no-click rule, the append-only write and the timerless reminder in CI. (f) **Task identity pinned and re-verified** — the task UUID is pinned when the composer opens or the first chip is picked and re-checked synchronously at insert; a mismatch resets the selections and shows "Task changed — reopen and re-pick." instead of writing (H-043 discipline, the create-task section of `content-scripts/task-actions-panel.js`, formerly `task-inline.js`), and an SPA path change clears all state and removes the widget. The textarea is re-located fresh in the live DOM at every insert, never cached. (g) **No safety-net claim** — the composer displays no due-date, no tracking state and no follow-up list; the timeframe is rendered as ordinary prose inside the clinician's own sentence, and the options page states in terms that timeframes are deadlines for a human to meet, that "Usual GP" can bounce back, and that names are unvalidated free text to be kept current when staff change. (h) **No patient data persisted** — the free-text note is transient JS state and never reaches `chrome.storage`; only the practice's chip lists are stored (`triagelens.quickActions`, backed up via the triage scope). (i) **All rendered config strings escaped** — `esc()` in the widget, `escHtml`/`escAttr` on the options page; the core carries markup as inert text and never renders HTML. (j) **Composer pinned in CI** — `test-quick-actions-core.js` pins every canonical sentence verbatim, the append-only invariant and the config sanitiser (clamps, caps, prototype-key rejection), so a phrasing or safety drift fails the build rather than reaching a receptionist. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Residual likelihood**         | 1 (the misreadings are targeted individually: explicit gated insert, "not yet submitted" wording, a highlighted Submit, and a re-verified task UUID)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Residual risk**               | 3 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Acceptability**               | Accepted (ALARP), **pending CSO review**. The feature adds no automation and no new claim: it composes a sentence the GP was already typing by hand into a box the GP already had to submit, and it makes the remaining human step (Submit) more visible than before, not less. Residual risk sits in wording and habit rather than in mechanism — the CSO review should focus on the shipped chip labels (do they read as instructions a receptionist can act on without interpretation?), on the "not yet submitted" wording, and on whether practices need a prompt to review the who-list when staff leave. **Field evidence + remediation, 2026-07-31 (v3.204.0):** practice feedback with screenshots showed that on flex-row field containers the injected widget crushed the Internal-comment textarea to a few px, rendering the inserted sentence one character per line — controls (b)/(e) were materially degraded in live use ("the clinician still reads the comment" is not true if they physically cannot read it), and the practice also reported the Insert button being missed and the insert not being recognised as having worked (the H-007/H-049(i)-(ii) misreadings observed in the field). Remediated in v3.204.0: parent flex-wrap + full-row widget with a measure-and-rehoist self-heal (fixture now carries the flex-row layout), inserted-sentence echo, numbered two-step flow, and the timerless pending reminder described in controls (d)/(e). **The v3.204.0 layout fix did not hold in the field** (same-day screenshot: textarea still crushed — the crushing flex container is not always the direct parent, and the one-shot inject-time measure is stale once Vue re-applies its layout); v3.204.1 replaced it with a hard CSS `min-width: 220px !important` on the following-sibling textarea (min-width beats flex-shrink whichever ancestor crushes, and survives inline-style rewrites), an escalating `fixCrushedLayout()` (5-level ancestor un-nowrap → textarea full-row patch → widget hoist, each step measured), and a continuous re-check on every observed DOM churn rather than at inject time only — all host-node style patches recorded and restored on widget removal, and all three layers pinned in `test-reception-quick-actions-ui.js`. A third same-day report showed the container is a **grid**, which flex-targeted fixes cannot see (a sibling shifts every auto-placed item one cell; min-width overflows a fixed track); v3.204.2 stops competing in the container's layout altogether — insertion climbs out of single-child wrapper shells, the widget spans all grid columns (`grid-column: 1 / -1`), a grid-collapse escalation and an inline textarea min-width back it up, and an exhausted guard now dumps the ancestor chain under the `ch-debug` flag so any further failure is evidence-driven. Mechanism unchanged — text-only append, gated Insert, Submit highlighted never clicked, task UUID re-verified.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |

### H-050 — Reception disposition suggestion acted on without clinician review

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| ------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-050                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Description**                 | The Reception guided-capture form can display a **disposition suggestion** ("Suggested route: Pharmacy First — sore throat, age 7 confirmed, no red flags") once every red-flag question has been answered and none is positive. It suggests only: it books nothing, sends nothing and assigns nothing, and the receptionist confirms or overrides it. Three misreadings are possible. (i) **Suggestion read as a decision** — non-clinical staff treat the card as the practice's clinical instruction and route the patient to a pharmacy, nurse or paramedic without offering, or arranging, a clinician; the presentation was outside the short red-flag list (the H-024 failure mode) and needed a GP. (ii) **Wrong age, wrong route** — the route is age-sensitive (Pharmacy First bands, the under-1 and under-5 floors); an age taken from the wrong open record, or guessed, produces a confidently-worded suggestion for the wrong patient. (iii) **Editable routing** — `disposition` blocks live in `rules/reception-pathways.json` and in practice-authored/edited pathways, so a practice edit, an LLM-authored pack or a crafted backup could in principle propose a non-clinician destination for a presentation that must always see a clinician.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Potential causes**            | Automation bias applied to a structured suggestion card (H-007), amplified because the card appears exactly when the red-flag screen is negative — the moment staff are most inclined to read "safe"; reception over-reliance on a fixed question set (H-024); age not confirmed with the caller, or confirmed for the caller rather than the patient; a practice edit or LLM-authored pathway declaring a routing block that was never clinically reviewed; a fork of a clinician-only pathway relabelled with a permissive domain; a restored backup carrying a routing sign-off from another practice; shipped disposition blocks enabled before CSO sign-off.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Affected users / components** | Non-clinical reception staff and the patients they are routing. Components: `evaluateDisposition` / `dispositionCaptureLines` / `overrideDestinations` in `side-panel/modules/reception/reception-core.js` (engine and frozen guardrails), the disposition card in `side-panel/modules/reception/reception.js`, schema validation, override-downgrade rejection and the LLM authoring prompt in `shared/reception-pathway-utils.js`, shipped blocks in `rules/reception-pathways.json`, the disposition editor and the routing sign-off in `options/options.js` / `options/options.html`, backup shape in `shared/io/reception-io.js`. Cross-references **H-007** (automation bias), **H-024** (reception guided capture — over-reliance by non-clinical staff), and H-029 (draft restored against the wrong contact — the same wrong-patient-context concern that motivates confirmed-age-only).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Initial severity**            | 4 (Major — a patient who needed a clinician routed to a pharmacy or a non-medical practitioner could have assessment and treatment delayed)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Initial likelihood**          | 2 (Unlikely — the card only ever appears on a completed, all-negative red-flag screen; it carries the offer-a-clinician fallback in the same breath; all pathways ship disabled behind the H-024 disclaimer and all shipped disposition blocks are DRAFT pending CSO sign-off)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| **Initial risk**                | 8                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Controls / mitigations**      | (a) **Suggestion-only by construction** — the engine returns a plain object; nothing books, sends, assigns or submits anything. The receptionist confirms or overrides, and the decision is theirs. (b) **The fallback line is part of the artefact** — "Or a clinician callback if the patient prefers — always offer it." is a code constant rendered with every suggestion on screen _and_ written into the pasted capture text, so the reading clinician sees that the offer was made. (c) **Red-flag gate** — any positive red flag, and any unanswered one, suppresses the card entirely (`status: 'withheld'`); a suggestion cannot coexist with an open safety question. (d) **Frozen clinician-only sets** — `CLINICIAN_ONLY_IDS` (`mental-health`, `gu-male`, `gyn-female`, `general`) and `CLINICIAN_ONLY_DOMAINS` (`mental_health`, `gu_male`, `gyn_female`) are constants in engine code, keyed on the **bundled** id and applied **after** override resolution: a fork that relabels its domain still produces clinician-only output. `resolveEffectivePathways` additionally **rejects** an override that would downgrade a clinician-only bundled pathway and flags it as `overrideInvalid`, so the practice sees the rejection. Sensitive pathways (mental-health) render nothing at all. (e) **Safeguarding bypasses routing** — a positive `safeguarding: true` red flag is a positive red flag, so no suggestion renders, and the banner and capture text carry the duty-clinician-plus-safeguarding-lead escalation. (f) **Hard age floor** — confirmed age under 1 is clinician-only; under 5 never reaches `anp` or `paramedic` (no paediatric-competence flag exists, so the floor is unconditional); the floor is applied to the **override** control too, so the UI cannot offer what the engine refuses. (g) **Confirmed age only** — the age is one the receptionist explicitly entered on the call, never inherited from the open-record snapshot, never autosaved into a draft; an unknown or out-of-range age fails **closed** to a GP appointment. Pharmacy First suggestions re-check the pathway's own Pharmacy First age band through the same gate as the hint line. (h) **Custom and edited packs are clinician-only by default** — they suggest nothing but a clinician until a `reception.routingAttestation` recording a **CSO or partner** name, role and timestamp exists (options UI: "routing sign-off: CSO or partner only"); it is revocable in one click, strictly re-validated on backup import (invalid → dropped, never partially stored), and surfaced as a warning at import preview. (i) **Audit trail in the pasted text** — the suggested route, its basis, and whether the receptionist confirmed or overrode it (with a free-text reason) are written into the capture block; **withheld** dispositions are recorded too (`Disposition withheld: red flag positive` / `clinician-only pathway`), so a significant-event review can reconstruct what the tool did and did not say. This is where the NHSE record-the-navigation requirement lands. (j) **Closed, fail-invalid schema** — `domain`, `allowed`, `default` and the three-key `when` vocabulary are closed enums; an unknown destination, condition or extra field makes the whole pathway invalid rather than partially honoured, and sanitisation whitelist-copies the block on every editor save and backup import. (k) **Governance** — all shipped disposition blocks are DRAFT pending CSO sign-off (recorded in `specVersion`); pathways still ship disabled behind the H-024 disclaimer; every capture still carries the "not a clinical assessment — clinician to review" footer. (l) **Guardrail truth-table tests** — `test-reception-disposition.js` pins the precedence order, the adversarial `mental-health` fork, both age floors, the unconfirmed-age fail-closed path, Pharmacy First fail-closed eligibility, the attestation gate and shape validation, and the presence of the fallback line on every suggestion. |
| **Residual severity**           | 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| **Residual likelihood**         | 1 (the misreadings are targeted individually: no card while any red flag is open, frozen clinician-only sets that no data edit can reach, an unconditional age floor, a confirmed-age-only fail-closed input, custom packs locked behind a CSO/partner sign-off, and the fallback offer in the artefact itself)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Residual risk**               | 4 — Acceptable (ALARP), with an explicit deploying-organisation duty to have the CSO review the shipped and practice-authored disposition blocks before any pathway is enabled, and to brief staff that the card is a suggestion, never a decision                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Acceptability**               | **Accepted (ALARP) — CSO REVIEWED AND SIGNED OFF 2026-07-28.** Signed off: Dr D. Triska (CSO) — review performed by delegated virtual-Dave agent at Dave's instruction, 2026-07-28 (chat); recorded in `docs/cso-review-ledger.json`. E decides who the patient sees, so its hazard outranks the booking work in plan section D, and the review went through the shipped blocks one at a time rather than accepting them as a set. **Findings.** (i) The four Pharmacy First pathways whose age band maps 1:1 onto a single named PF condition (sore throat 5+, otitis media 1–17, sinusitis 12+, UTI in women 16–64) are **accepted as shipped** — the age gate is a fair proxy for eligibility there, the engine re-checks it, and it fails closed on unknown age. (ii) The `rash` block's automatic Pharmacy First rule was **REMOVED at review** and the change is part of this sign-off: that one age band stands in for three PF conditions with different bands, and the pathway's own match terms legitimately catch cellulitis, which Pharmacy First does not cover — an age-only gate would have confidently suggested a pharmacy for a rash the pharmacist cannot treat, delaying oral antibiotics by a day. `pharmacy_first` remains selectable by the receptionist there; the tool no longer asserts an eligibility it cannot test. (iii) `cough`, `backpain` and `feverish-child` ship with **empty rule lists** — they suggest nothing but a GP appointment and merely permit ANP/paramedic as a human override — which is more conservative than plan E proposed and is accepted as the right posture for a first release. (iv) The suggestion and fallback wording were read as a receptionist would say them aloud and are accepted unchanged; the mandatory fallback line doing double duty on screen and in the pasted text is the control that makes the card a suggestion in practice and not just in documentation. (v) The custom-routing CSO/partner sign-off **should** remain available: without it a practice that authors its own pack gets clinician-only routing forever and will route around the tool instead. Any report of a patient-safety incident where a disposition suggestion contributed is treated as a significant safety event and triggers immediate CSO review and suspension of the routing blocks pending review.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |

### H-051 — Reception-desk booking against the wrong patient or against an unsafe capture

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| ------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-051                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Description**                 | The Reception module gains a third card that **books a real appointment** into Medicus (`createAppointment`) from the side panel: appointment type, a specific day or a 1–4 week window search, a slot, a reason, and the patient-facing confirmation channels. This is the suite's **first clinical write surface aimed at non-clinical staff**, and it is exposed to two distinct failure classes. (i) **Wrong patient.** Two identity sources exist in the suite and can legitimately disagree — the reception snapshot resolves the **active** tab, while the booking shim's `detectMedicusTab` resolves the **first matching** Medicus tab, active or not (plan D1.2). A front desk routinely has several Medicus tabs open, and the receptionist may switch tab, take another call, or have the record change under them between opening the card and pressing Confirm; a booking committed against a stale or divergent identity puts an appointment on a stranger's record, and the intended patient is left with none. Same class as H-043, with a busier and less clinically-trained operator. (ii) **Unsafe capture.** A Book button rendered while a red flag is positive or still unanswered invites the desk to convert an escalation into an appointment slot — the automation-bias failure H-024 and H-050 describe, one step worse because a booking is an action rather than a suggestion. A mental-health/sensitive call is the sharpest version: what to offer someone in distress is a clinician's decision, not a slot picked off a list mid-call. Secondary exposures: the create payload's `bookingConfirmationRecipients` fires patient SMS/email, which both older booking surfaces send silently; a slot reservation abandoned on any exit path locks that slot for every other booker in the practice; and an unbounded window search is a self-inflicted load problem on the practice scheduler.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Potential causes**            | Several Medicus tabs open at a shared front desk; the record changed (by the receptionist or by a colleague on the same profile) between opening the booking card and confirming; a patient identity captured once and reused later, the exact gap H-043 was raised for; the floating pop-out window sitting over a different Medicus tab from the one it is reading; capture deliberately working with no record open, so an "ambient" record is available to book against; automation bias applied to a structured booking control by staff for whom the suite is the authority in the room (H-007); a pre-selected appointment type or auto-picked earliest slot being accepted without being chosen; interruption between reserving a slot and completing (or abandoning) the booking; confirmation channels defaulted invisibly so a patient receives an SMS nobody chose to send.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Affected users / components** | Non-clinical reception staff performing a clinical write, and the patients whose records are written to. Components: `side-panel/modules/shared/booking-panel.js` (the component — arming, search, reserve, confirm, commit, release), `side-panel/modules/shared/booking-panel-core.js` (`bookingGateState`, `verifyBookingIdentity`, `windowModeDays`, `recipientPayloadValues`, `bookedCaptureLine` — the pure gates), the card-3 integration, pop-out detection and identity source in `side-panel/modules/reception/reception.js`, the booked line in `buildCaptureText` (`side-panel/modules/reception/reception-core.js`), the single endpoint copy in `shared/booking-core.js` reached through `side-panel/modules/slots/booking-api.js`, and the pinning tests `test-reception-booking.js` / `test-booking-core.js`. Cross-references **H-043** (wrong-patient clinical write after a mid-flight navigation — the discipline this panel inherits), **H-050** (reception disposition suggestion acted on without clinician review — the same red-flag gate, one step short of a write), **H-007** (automation bias) and **H-024** (reception guided capture — over-reliance by non-clinical staff).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Initial severity**            | 5 (wrong-patient clinical write — same class as H-043; and, in the unsafe-capture case, an escalation converted into a routine appointment slot)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Initial likelihood**          | 3 (Possible — higher than H-043's 2: the operator is non-clinical, the front desk is interrupt-driven, several Medicus tabs are normal, and the two identity resolvers in the suite are documented to disagree)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Initial risk**                | 15                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Controls / mitigations**      | (a) **Open-record hard gate** — with no patient context (or a patient the panel cannot resolve to a record uuid) the card renders visibly **disabled** with "Open the caller's record in Medicus first — booking stays off until the panel can see who you're booking." Capture still works with no record open; booking never does, and never against an ambient one. (b) **One documented identity source** — booking identity is the Sentinel snapshot of the **ACTIVE** Medicus tab (`chrome.tabs.query({active:true, currentWindow:true})`), i.e. the same record whose name the patient card is showing; the source is named in a comment at the function that reads it. (c) **Two-source agreement before the panel arms** — the host's active-tab patient and a fresh `detectMedicusTab`/`detectPatientId` resolution must be equal before any appointment type is even loaded; if they differ the panel refuses to arm and says so, rather than offering a Book button it cannot trust. (d) **Pinned, then re-verified at commit (both id AND site)** — the patient uuid and `apiBase` are pinned when the panel arms, and immediately before `createAppointment` the tab is re-detected and `verifyBookingIdentity()` requires pinned == freshly-detected == currently-displayed on **both**. Any mismatch, and any value that cannot be resolved, aborts: the reservation is released, a plain "nothing was booked" message is shown and no create is issued. This is the booking section of `content-scripts/task-actions-panel.js` (formerly `booking-inline.js`) H-043 discipline (re-verify at commit), not slots.js's older capture-once. The state instance is pinned across every await (`const s = st`), so a late resolution cannot land in another booking's state. (e) **Name + DOB read-back with an explicit tick** — the confirm step shows the patient's name, DOB and NHS number prominently with "This is the right patient"; the Confirm button is disabled until it is ticked, and the tick is re-required for every slot. Fineprint is not a control; a deliberate act is. (f) **Red-flag suppression** — no booking is possible whenever any red flag is positive **or** unanswered, using the SAME `evaluateRedFlags` call that drives the disposition card (`redFlagState()`, written once, used twice). The two states are presented differently, per the CSO decision of 2026-07-28 (review question 4 below): a **positive** flag **hides the card entirely** — a greyed Book button under a duty-escalation banner still reads as "a booking is expected here", and there is nothing to unlock; an **unanswered** flag leaves a one-line note in its place ("Answer every red-flag question first — the booking option appears once they are all answered"), because unanswered is the normal state at the start of every capture and a card that is simply absent teaches the desk to book the same appointment in Medicus or the Slots tab instead, outside every control in this list. If a flag is flipped to YES while a slot is held, the gate closes on the same change hook and the reservation is released. (g) **Sensitive pathways never book** — mental-health and any pathway marked `sensitive` suppress the card unconditionally, red flags or not, matching H-050's no-disposition-output posture. (h) **No pre-selection, no auto-pick** — the appointment type select opens on "Choose appointment type…" (unlike slots.js, which pre-picks a lone type) and no slot is ever pre-selected; both are the receptionist's explicit choice, and the chosen type/slot/reason are written into the capture text (`Booked: <type> — <date/time> — reason: <reason>`) so the reviewing clinician sees what reception booked. (i) **Confirmation channels visible and editable** — `bookingConfirmationRecipientOptions` render as checkboxes at the confirm step and the payload carries **exactly** the ticked subset; un-ticking everything sends nothing. Default remains all-checked (current suite behaviour, now visible) pending the D2 capture of Medicus's own default, which is recorded as a `TODO(D2 spike)` in code. (j) **Reservation released on every exit** — gate closure, Back, the panel unmounting, `destroy()`, pathway-tile navigation, the picker re-rendering on an Options storage change, the summary view, and module `cleanup()`; plus a `pagehide` listener for panel/window close, which reaches the server because `releaseReservation` in the core sends `keepalive: true` (plan D1.3). Five call sites are asserted in CI. (k) **Panel-only ruling** — the pop-out shell (detected by path) renders a one-line "Booking lives in the docked side panel" note instead of the panel. A slot list and a write flow in a narrow always-on-top window that can sit over a _different_ Medicus tab is precisely the identity hazard (c)/(d) exist to kill; recorded deliberately, the same convention as the panel-only demand strips. (l) **No persistence** — no booking, slot, reservation or patient state ever reaches `chrome.storage`; draft autosave remains capture-fields-only. All booking state dies with the card. (m) **No third copy of the booking flow** — every endpoint call goes through `shared/booking-core.js` via the slots shim; the panel contains no endpoint path, no `fetch`, and no credentialed request options (asserted in CI). The window-search caps (≤28 days, ≤4 concurrent, abort on the first 429/5xx, stop at 30 slots) live in the core, not in this UI, so a future copy of the UI cannot raise them. (n) **Truth-table tests** — `test-reception-booking.js` drives the gate over **all 32** combinations of its five inputs against an independently-stated precedence order, the identity comparator over its full mismatch/unresolvable matrix, the window-mode mapping (including fail-closed on an unknown mode), the recipient-subset mapping, and the capture-line formatting; plus source guards that the re-verify happens **before** the create call, that the abort releases the reservation, and that reception tears the panel down on every exit path. |
| **Residual severity**           | 5                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Residual likelihood**         | 1 (each failure route is closed individually: no card without an open, resolvable record; no card while any red flag is open or on a sensitive pathway; no card in the pop-out; both identity sources must agree at arm time and again at commit, on patient and site, failing closed on anything unresolvable; and a human tick against a name and DOB immediately before the write)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Residual risk**               | 5 — Acceptable (ALARP), with an explicit deploying-organisation duty to brief reception that the booking card books a **real appointment on the record open in Medicus**, that the name and DOB shown at the confirm step must be read back to the caller rather than skimmed, and that a call which trips a red flag is escalated and not booked                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Acceptability**               | **Accepted (ALARP) — CSO REVIEWED AND SIGNED OFF 2026-07-28**, with one control changed at review and three deploying-organisation conditions. Signed off: Dr D. Triska (CSO) — review performed by delegated virtual-Dave agent at Dave's instruction, 2026-07-28 (chat); recorded in `docs/cso-review-ledger.json`. The Phase 0 prerequisite is met: the frozen statement is re-issued and signed as v3.202.0 (`docs/INTENDED-PURPOSE.md`), naming non-clinical staff and this booking capability; CSN §6.1 gains the missing W12 row for this surface. **The four review questions, answered.** **(1) Should reception hold a booking capability in this practice at all? — Yes.** Reception books appointments in Medicus all day; the honest comparison is not "booking versus no booking" but "booking through this panel versus the same receptionist doing it unassisted in Medicus", and on every identity axis the panel is the stricter of the two (Medicus will happily let them book whatever record they have open, with no two-source agreement, no commit-time re-verify and no DOB tick). The one axis where it is worse is that it sits underneath a clinical capture form, which is what controls (f) and (g) exist for. **(2) Is name + DOB read-back sufficient, or should NHS number be spoken back too? — Name and DOB stand; do not add an NHS-number read-back.** Name plus DOB is the identity check reception already uses on the telephone and can perform against a caller who has nothing to hand. Requiring an NHS number invites the receptionist to read it _out_ to an unverified caller, which is a disclosure risk introduced to solve an identity problem already solved. The NHS number remains **displayed** at the confirm step for the receptionist's own cross-check against the record, which is where it belongs. **(3) Should the default all-channels confirmation stand? — For now, yes; it is not the end state.** This release strictly improves on both older surfaces (which send every channel silently); making the channels visible and editable is the substantive change. When the D2 capture records what Medicus's own UI pre-selects, **match Medicus** — the patient's expectation of what a booking sends is set by the host system, not by us. The `TODO(D2 spike)` in code is the trigger. **(4) Hidden, or an "answer the red flags to unlock" note? — Split the two states; changed at this review.** A **positive** flag keeps the card hidden: there is nothing to unlock, and an explanatory note there would be actively misleading. An **unanswered** flag now renders the note instead of nothing, because unanswered is the _normal_ state at the start of every single capture — "the card simply is not there" is therefore the state the desk sees most of the time, and it teaches them that panel booking is unreliable, which pushes the booking into Medicus or the Slots tab where none of controls (a)–(m) exist. A one-line sentence carries no button, so none of the automation pull a greyed Book button would, and it makes completing the red-flag screen the visible route to the thing the receptionist wants. Implemented in `bookingGateState()` (`booking-panel-core.js`) and pinned in `test-reception-booking.js`. **Conditions on the deploying organisation:** (i) reception is briefed that this books a **real appointment on the record open in Medicus**, and that the name and DOB at the confirm step are to be **read back to the caller**, not skimmed; (ii) a call that trips a red flag is escalated, never booked — including by hand elsewhere; (iii) sensitive/mental-health calls are never booked from the desk. Any report of a patient-safety incident in which a reception-made booking contributed is treated as a significant safety event and triggers immediate CSO review and suspension of the booking card pending that review.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |

### H-052 — Phrases canned text: wrong-context paste, unfilled placeholders, stale shared wording, copy mistaken for send

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| ------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-052                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Description**                 | The Phrases tab (v3.205.0, `side-panel/modules/phrases/phrases.js`) is a personal/practice library of reusable text blocks the clinician composes into one message and **copies**; pasting into a Medicus box and sending remain manual acts in Medicus itself. Five failure modes. (i) **Wrong-context paste** — every block carries an audience (`patient` / `note` / `task`); a patient-facing block pasted into a consultation note is documentation noise, but an internal note or task-comment block pasted into a **patient-facing message** can carry clinical shorthand, blunt working language, or third-party information the patient was never meant to read. (ii) **Unfilled `\***`placeholder sent** — block bodies use`**_`as an Epic-style manual-fill marker (deliberately never auto-filled — see the hard rule below); a message copied and sent with`_**` still in it greets the patient as "Hello \*\*\*", or worse, omits the dose, date or value the instruction depended on. (iii) **Stale shared wording** — a practice-tier block outlives the guidance it encoded (an old call-back number, a superseded safety-net threshold) and is re-sent verbatim for months, with the fluency of canned text lending it false authority. (iv) **Note bloat** — templated paragraphs pasted into consultations degrade the record's signal-to-noise and can read as done-by-template rather than done. (v) **Copy read as sent** (the H-049 automation-bias family) — composing from structured blocks and pressing a button _feels_ like sending; the clinician navigates away believing the patient was told, and nothing was sent anywhere.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Potential causes**            | Automation bias applied to a structured composer (H-007); interruption between Copy and paste-and-send; a block authored with the wrong audience tag, or an LLM-authored block imported and used without review; practice wording never re-reviewed after local guidance changed; habit ("I copied it, so it's handled"); the OS clipboard outliving the patient context it was composed in, so yesterday's message is pasted into today's patient's box (inherent to all clipboard use — the clipboard is OS-level, so the suite cannot scope or clear it; the accepted control is the post-copy status line naming the consequence at the moment of risk: "it stays on the clipboard until you copy something else, so it can land in the wrong patient's box later" — stated where it is read, not mitigated by mechanism).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Affected users / components** | GPs and practice staff composing patient messages, consultation-note text and task comments — and the patients who read the resulting messages. Components: `side-panel/modules/phrases/phrases.js` (compose/copy UI, `***` copy gate, audience tags, LLM paste-import), `shared/phrases-core.js` (sanitisers, merge, compose, search — pinned by `test-phrases-core.js`), `shared/phrases-presets.js` (shipped pack — curated content authored and clinician-reviewed separately; CI validates the whole pack), `shared/io/phrases-io.js` (validated backup). Cross-references **H-007** (automation bias), **H-049** (composer text mistaken for an executed action — the no-completion-claim doctrine this module inherits verbatim), **H-018** (PID in outbound text — the authoring prompt and import both forbid patient details in stored blocks).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Initial severity**            | 3 (a wrong-context or incomplete message misinforms or confuses a patient and delays the intended communication; it does not itself alter the clinical record, book, or prescribe)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Initial likelihood**          | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Controls / mitigations**      | (a) **Copy-only by construction** — `composeMessage()` returns a STRING; the module's only output is a clipboard write on an explicit Copy click. No DOM insertion into Medicus, no send, no record write, no fetch. DOM insertion is explicitly a later phase governed by the reception-quick-actions doctrine (CLAUDE.md). (b) **Audience visible at every step** — the audience tag (word + colour, colourblind-safe) renders on every block card AND in the compose preview header; a selection mixing audiences shows a persistent warning naming them ("check every part belongs in the same Medicus box before you paste"); an unknown/invalid audience fails CLOSED to `note` (mislabelling patient text as internal withholds a send; the reverse would invite one). v3.206.1 (design-crit): audience marking on cards/chips is now differential — the expected default ('patient') is unbadged; 'note'/'task' are badged, 'task' in amber — a control at 100% duty cycle had become wallpaper (four identical badges in one 90px band) and trained the eye to skip it. The tray's For:/mixed-audience control — the point where the paste decision is made — is unchanged at full strength. Presentation change only, mechanism untouched; flagged for the pending CSO review. (c) **`\***`is manual-fill only, and the Copy button enforces it** — placeholders are never auto-filled with patient data (hard rule stated in`phrases-core.js`; Accurx deliberately refuses auto-merge for the same reason), they render highlighted in the preview, and Copy with `**\*` remaining demands a second, explicit click whose wording states the **consequence**, not the mechanism — audience-aware, so it is never false for the composition in hand ("the patient will see \*\*\*…" for patient-facing text, "whoever reads this will see \*\*\*…" for notes/tasks; a false consequence teaches click-through-blindness). A `\***`-confirmed copy keeps its obligation visible after the click: the persistent post-copy line appends "This copy still contains \*\*\* — type over every one before you send." (d) **No completion claim** — the post-copy line reads "nothing goes anywhere until you paste and send", persists with no timer until the composition changes, and the words "Done"/"Sent"/"Booked"/"Submitted" never appear in the UI; `test-phrases-core.js`source-greps the module (single-, double-quoted AND template literals, case-insensitively) for the banned claim-words, greps every shipped pack body for completion-claiming phrases, and pins the presence of the`**\*`gate (the`test-reception-quick-actions-ui.js` pattern). (e) **Pack governance** — the shipped pack is validated wholesale in CI (schema, category ids, unique ids, per-block validation), merges are version-gated and tombstoned (a removed practice block stays removed across pack bumps), and changed shipped wording never silently overwrites a practice's stored copy. (f) **Import discipline** — the LLM paste-import validates every block individually with visible per-block rejection reasons; imported blocks land in the personal tier and reach the practice tier only by deliberate promotion; the authoring prompt mandates NHS reading-age 9–11 for patient-audience blocks and forbids patient details, real or invented; backup import whitelist-sanitises every block (`shared/io/phrases-io.js`). (g) **Bloat visibility\*\* — bodies capped at 2000 chars; live character count and an approximate SMS-segment figure at compose time make length a visible property, not a surprise. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Residual likelihood**         | 2 (wrong-context and unfilled-placeholder are individually gated; stale-wording and note-bloat are governance risks the tooling can surface but not eliminate)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Residual risk**               | 6 — Accepted (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Acceptability**               | Accepted (ALARP), **pending CSO review**. The feature automates nothing and claims nothing: it assembles text the clinician was already typing by hand and hands it back through the clipboard, with the manual paste-and-send steps made _more_ visible, not less. The CSO review should focus on: (i) the wording of the curated pack when it replaces the placeholder blocks in `shared/phrases-presets.js` — patient-audience blocks read aloud, safety-netting blocks checked for concrete actions and thresholds; (ii) whether the `***` confirm-gate wording lands with real users or gets click-through-blind (if the latter, escalate to blocking Copy outright while `***` remains); (iii) stale-wording governance — v1 blocks carry **no review-by date** (unlike Knowledge entries); if practice-tier libraries grow, a reviewBy field and a "review due" badge are the follow-up, and that gap is accepted knowingly for a v1 whose shipped pack is centrally curated.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |

### H-053 / H-054 — recovery note (2026-08-22 clinical-safety audit)

> The two hazard analyses below were drafted on 2026-08-01 by the scheduled weekly change review (commit `2317be2`) but that branch was **never merged** — the register on `main` silently skipped from H-052 to H-055 while both write surfaces (the "Clean up code" widget, CSN W9/W19, and the "Bulk remove?" widget, CSN W10) shipped and remained in the §6.1 inventory. The drafted rows are recovered here verbatim so the register's numbering gap is no longer an undocumented hole; both remain **Proposed — pending CSO review**, exactly as drafted.

### H-053 — "Clean up code" SNOMED replacement suggestions and severity correction: wrong code or wrong significance written to the record

| Field | Value |
| ------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| **Hazard ID** | H-053 |
| **Description** | This week's build-out of the "Clean up code" widget (`content-scripts/problem-description-cleanup.js`, renamed 2026-07-26 from "Fix description", built entirely 2026-07-22 to 2026-07-29 — v3.178.0 through v3.196.0) offers a growing set of one-click coding actions against a patient's active problems, all writing through `POST /clinical/problem/edit-problem/{problemId}`. Four failure modes. (i) **Wrong re-code applied** — the original same-concept relabel (same conceptId, cosmetic wording only) is safety-constrained by construction, but the descendant/laterality (v3.188.0), cross-concept, hint-expanded, confirmed-replacement, and the new POSSIBLY/PARTIALLY EQUIVALENT TO retirement-association candidates (v3.192.0–v3.195.0) are genuine **re-codes to a different SNOMED concept**; SNOMED's own semantics for "partially equivalent" is that the retired concept's meaning is *split* across the offered candidates, so picking one narrows rather than preserves the original meaning. (ii) **Wrong severity written** — the new GP2GP severity-defaulting correction (v3.196.0) parses free-text import boilerplate (`rules/generic-additional-info-text.json`) and offers a one-click "Correct severity to Major/Minor and remove junk text" action that overwrites the structured `significance` field; a mis-tuned regex, an unseen boilerplate layout, or over-generalising the locally-confirmed `PRIORITY=1`→Major mapping to a different source system's own priority scale would write the wrong significance. (iii) **Unconstrained manual search** (v3.189.0) — the manual search box is, in the module's own code comment, "the ONE category with no automated safety constraint at all, functionally identical to typing into Medicus's own Edit Problem search box"; any SNOMED concept can be applied through it. (iv) **Self-reinforcing practice bias** — the new "Cleanup code preferences" (v3.196.0, `shared/preferred-descriptions.js`) offers a practice's own prior wording/remap choices as high-confidence suggestions; a practice's earlier miscoding would resurface as an apparently authoritative precedent for the next similar problem. |
| **Potential causes** | Automation bias applied to a one-click coding tool used many times a day (H-007); a busy clinician clicking through a candidate list without reading the offered wording or the violet "may need reviewing as more than one problem" caution on partially-equivalent candidates; the manual search box's lack of a same-concept constraint being assumed to carry the same safety guarantee as the categories above it; a GP2GP boilerplate layout not yet seen in this practice's data (the pattern set is built incrementally from live examples, most recently confirmed 2026-07-27) causing a false match or a missed one; a source system's severity-scale convention differing from the one confirmed locally. |
| **Affected users / components** | GPs cleaning up coded problem lists, and the patients whose problem-list coding or significance is edited. Components: `content-scripts/problem-description-cleanup.js` (panel UI and all apply paths), `shared/legacy-coded-description.js` (detection heuristic and the same-concept-only filter), `shared/coding-specificity.js` (descendant/laterality extension), `shared/snomed-retirement.js` (REPLACED BY / SAME AS / POSSIBLY / PARTIALLY EQUIVALENT TO resolution), `shared/preferred-descriptions.js` + `shared/io/problem-description-cleanup-io.js` (practice-tier wording/remap learning, Options page), `rules/generic-additional-info-text.json` (GP2GP boilerplate and severity-defaulting patterns). Cross-references **H-007** (automation bias), **H-009** (the v3.203.0 attribute-injection-XSS recurrence in this same feature's Options preferences page — see H-009 control (l)), **H-034** (the same convenience-vs-individual-review balance struck for a different bulk action). |
| **Initial severity** | 4 (Major — a wrong SNOMED re-code or a wrong significance written to a structured field is plausible to contribute to a downstream miscategorisation — e.g. a register/QOF rule or a `requiresProblem`-gated Custom Alert Builder rule keyed on the wrong or now-absent concept — normally caught by the clinician's own review of the candidate before clicking) |
| **Initial likelihood** | 3 (Possible — a fast-moving, opt-in tool used routinely across a busy problem-cleanup session, several of whose categories are genuine re-codes) |
| **Initial risk** | 12 |
| **Controls / mitigations** | (a) **Same-concept-only by construction for the base case** — the original relabel category never offers a different conceptId; "THE SAFETY RULE" is stated as a code comment at the point the candidate list is filtered. (b) **Every genuine re-code shows its candidate wording and concept before the click** — no category pre-fills or auto-applies; each suggestion renders as its own labelled button/lozenge. (c) **PARTIALLY EQUIVALENT TO renders with a distinct violet banner and explicit caution copy** ("this record may need reviewing as more than one problem"), never styled or grouped as if it were a same-confidence-tier suggestion. (d) **One lozenge per SNOMED code, not one per synonym** (v3.195.0) — a code with several wordings collapses to one code-level decision plus a wording `<select>`, so the clinician is not shown what looks like several different alternatives for what is actually one coding choice. (e) **The unconstrained manual search is visually and textually distinguished** — neutral grey styling, explicitly separated from the risk-graded categories above it, with copy stating plainly there is no automated check. (f) **Severity correction shows its source and requires an explicit click per problem** — the offered value, its source import text, and an explanation are rendered before the "Correct severity…" button; `applyCorrectSeverityAndRemoveJunk` only fires on that click, never automatically, and only ever raises the question for the clinician to confirm, not silently. (g) **`PRIORITY=n` values with no confirmed mapping render an informational review note only, no button** — the mechanism explicitly distinguishes a confident, locally-confirmed correction from a merely-observed pattern, and defaults to the conservative (no-action) path when confidence is not established. (h) **Preferences are suggestion-only and manually overridable** — `pdc.preferredDescriptions` / `pdc.conceptRemap` are never auto-applied; a clinician can set/clear a manual override per concept on the Options page, and tallying continues visibly underneath it so a practice can check whether the pinned choice is still the one being used. (i) **Generic-import-text removal is surgical, span-based, and separately styled plain** — it strips only the exact matched boilerplate substring, never a whole line or field, and genuine free text sharing a line with boilerplate is preserved (`test-problem-description-cleanup.js`). (j) **Reassurance note when the code itself is not in question** (v3.196.0) — a problem flagged only for import-text housekeeping is explicitly told its own SNOMED code is not flagged as outdated or retired, so the suggestion wall below is not misread as "the code is wrong." (k) **API errors now surface the server's real reason** (v3.196.0), so a rejected write is self-diagnosing rather than silently retried or misread as success. (l) **Wrong-patient discipline** (v3.203.0) — the clinical-summary scan discards a stale response if the clinician has switched patients before it lands, so a slow fetch cannot match candidates against the wrong patient's DOM. (m) 276+ automated checks across `test-snomed-retirement.js` and `test-problem-description-cleanup.js` regression-guard the detection heuristics, the same-concept filter, the severity-parsing patterns and the API payload shapes. |
| **Residual severity** | 4 |
| **Residual likelihood** | 2 (Unlikely — the highest-risk paths (re-codes, severity correction) all require an explicit per-instance click against visible candidate wording, and the base relabel path cannot re-code at all; residual risk sits mainly in the unconstrained manual-search category and in whether a busy clinician reads the candidate before clicking, which no UI control fully eliminates) |
| **Residual risk** | 8 — Acceptable with documented controls (ALARP), **pending CSO review** |
| **Acceptability** | Accepted (ALARP), **pending CSO review** — this hazard was not previously recorded; the feature was built and shipped (v3.178.0–v3.196.0) without a corresponding hazard-log entry until this sync. The CSO review should focus on: (i) whether the manual-search category (no automated safety constraint) needs its own explicit on-screen warning beyond the neutral styling; (ii) whether PARTIALLY/POSSIBLY EQUIVALENT TO candidates should require a stronger confirmation step than the other re-code categories, given SNOMED's own "split meaning" semantics; (iii) whether the `PRIORITY=1`→Major mapping, confirmed against one source system's convention, should be scoped/labelled more explicitly so it is not read as a general rule; (iv) whether downstream `requiresProblem`-gated rules (Custom Alert Builder, QOF registers) should be considered when a problem's conceptId changes via this tool, in case a register-defining code is inadvertently re-coded out of its register. |

---

### H-054 — "Bulk remove?" batch-ending of active problems against the wrong problem, or with unnoticed downstream effect on register/monitoring rules

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The Organise problems canvas and the bulk-remove surface are withdrawn.

| Field | Value |
| ------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| **Hazard ID** | H-054 |
| **Description** | `content-scripts/problem-bulk-end.js` (built 2026-07-24 to 2026-07-27 across v3.181.0–v3.195.0, converged into one "Bulk remove?" widget v3.194.0) injects a checkbox inline next to every active problem in the Clinical Summary list; ticked rows are ended in one batch via `POST /clinical/problem/end-problem` — a genuine, immediate, per-row write to Medicus with no per-instance Medicus confirmation dialog. Three failure modes. (i) **Wrong problem ticked and ended** in a long checklist, under time pressure, or by mistaking "end" for "not clinically significant" rather than "no longer active." (ii) **The "Select flagged" convenience mis-scopes** — it auto-ticks only rows the SNOMED admin/non-clinical-root badge scan flags as clean (uncautioned), but the 18 non-problem roots added this week (v3.191.0) were researched via the public NHS terminology API only and re-confirmed against Medicus's own live search rather than against a real patient's coded problem end-to-end, so a root's scope could in principle be broader in practice than intended. (iii) **Downstream register/monitoring suppression** — ending a problem removes it from the active list that the suite's own rules engine reads for `requiresProblem`/`requiresAnyProblem`-gated Custom Alert Builder rules and QOF register logic (H-002, H-016); a wrongly-ended problem (e.g. a chronic-disease register code) would silently stop firing the drug-monitoring, QOF-recall or PINCER-style alerts that depend on its presence across Sentinel, Sweep and the Signing Queue, with nothing in this widget's own UI surfacing that connection at the point of ending. |
| **Potential causes** | A long problem list with many checkboxes inviting a fast, low-attention pass; "ending" read as low-consequence because the code stays in the record; the badge scan's caution-attribution failing to distinguish a genuinely admin code from a superficially similar clinical one for a root not yet tested against real patient data; a clinician not connecting "this ends the problem" with "this also silences every rule gated on this problem being present," because that link exists only in the rules engine, not in this widget's own copy. |
| **Affected users / components** | GPs batch-tidying problem lists, and the patients whose active problem list — and any Sentinel/Sweep/Signing-Queue rule gated on it — is changed. Components: `content-scripts/problem-bulk-end.js` (checklist, confirm summary, POST), `rules/non-problem-root-codes.json` (badge-scan roots), the retired `content-scripts/problem-junk-code-cleanup.js` whose pure helpers now live in the file above. Cross-references **H-002** (missing alert — a rule that stops firing because its gating problem was removed), **H-016** (PINCER false-negative, same class), **H-034** ("Select all" bulk-selects the wrong or too many items — the same convenience-vs-review tension applied here to a harder-to-reverse action: ending a problem, not ticking a checkbox in another system). |
| **Initial severity** | 4 (Major — wrongly ending an active problem is itself a moderate direct harm, but the plausible downstream effect of silencing a register- or monitoring-gated rule this suite itself relies on is a missed-monitoring scenario normally intercepted by other controls) |
| **Initial likelihood** | 3 (Possible — a batch UI over a list of many checkboxes, used during routine list-tidying) |
| **Initial risk** | 12 |
| **Controls / mitigations** | (a) **Nothing is ever pre-ticked, and there is no blanket "select all"** — every problem must be individually reviewed and ticked; the one convenience, "Select flagged," ticks only rows flagged admin/non-clinical AND carrying no caution — a row whose caution attribution errored is treated as cautioned, never as clean (fail closed). (b) **Dependent problems are hard-excluded, not just warned about** — a problem whose end-problem form reports active child problems has its checkbox disabled by `isEndable`. (c) **Two-step confirm with an explicit ENDING/KEEPING summary** — "Review selected" renders the full ending list and the full kept list before any POST; only the Confirm button on that summary submits, per the duplicate-checker's house pattern for record-changing actions. (d) **End date and reason are guarded at both layers** — the buttons disable without them, and `endSelected()` independently refuses to POST regardless of button state, so an empty end date or blank reason can never reach the record. (e) **Ending is end-dating, not deletion** — the code and history remain in the record; the confirm copy states this plainly, though the record is removed from the *active* list read by this suite's own rules engine (see Description (iii)). (f) **No auto-reload after success** — a manual "Refresh page" link is offered instead, so an in-progress consultation is never lost to an unrequested reload. (g) **Per-batch audit trail** — every successful batch is recorded in the local Clinical Event Ledger (patient UUID + action only; the free-typed reason is never written to the ledger). (h) **Failed POSTs surface the server's actual response body per row**, never a bare status code. (i) **Inline-injection discipline followed** — prepend-only, re-injected on every SPA mutation tick, state keyed by problem id so a Vue re-render never silently loses a tick (per the CLAUDE.md queue-chip doctrine this widget explicitly follows). |
| **Residual severity** | 4 |
| **Residual likelihood** | 1 (Rare — the two-step confirm with a read-back ENDING/KEEPING summary, the absence of any pre-ticking or blanket select-all, the hard exclusion of problems with active children, and the double-layer date/reason guard together make an un-reviewed batch end very unlikely; the downstream register/monitoring-suppression failure mode (iii) is not separately controlled by this widget and is the residual risk this score carries) |
| **Residual risk** | 4 — Acceptable (ALARP), **pending CSO review** |
| **Acceptability** | Accepted (ALARP), **pending CSO review** — this hazard was not previously recorded; the widget's own code comments record an informal "SAFETY POSTURE (CSO review 2026-07-26)" design review that shaped the two-step confirm and fail-closed "Select flagged" behaviour, but no corresponding entry existed in this hazard log until this sync, so that review has not previously been captured as a numbered, scored hazard. The CSO review should confirm: (i) the design decisions already reflected in code (fail-closed caution attribution, hard child-problem exclusion, no blanket select-all) as adequate; (ii) whether the widget's confirm-summary copy should name the register/monitoring-suppression risk (iii) explicitly, given it is not obvious from the widget's own UI that ending a problem can silence a rule elsewhere in the suite; (iii) whether the 18 non-problem roots added v3.191.0 need live-patient re-confirmation before "Select flagged" is treated as low-risk in practice, not just in principle. |

---

### H-055 — Wrong-person patient-to-patient link created, re-categorised or deleted (Contacts Management)

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| ------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-055                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Description**                 | The Contacts Management canvas (v3.208.0, `content-scripts/contacts-canvas.js`) converts a patient's manual, free-text contacts into REAL patient-to-patient links in Medicus, and every one of those actions is a genuine write on two records at once: the forward relationship on the index patient (`POST /patient/patient-contact/link-patient`), the reverse relationship written onto the CANDIDATE's own record (a second, separate POST), a re-categorisation of an existing link (`change-patient-contact`), a relationship deletion (`delete-patient-contact-relationship`), and a bulk import of another patient's contact set (`link-contacts`, `content-scripts/contacts-link-button.js`). Four routes to a wrong-person link. (i) **Match badge steers to the wrong household member** — candidates are scored and badged strong/possible/weak (`engine/contact-match.js`); in a same-surname household several real patients score alike, and a "strong" badge against the wrong sibling, parent or child is an invitation to drag them onto the slot. (ii) **The reciprocal write lands on another patient's record** — the reverse link is written onto the candidate, who is not the record on screen; if the candidate is the wrong person, a stranger's record gains a next-of-kin / copy-correspondence relationship to a patient they have nothing to do with. (iii) **Bulk-import misclassification** — `link-contacts` is a BLIND copy of a source patient's contact rows (confirmed live: it preserves whatever the source row already was), and relationship free text that does not parse lands as `other`, so a household's contacts can be attached wholesale with relationships that were never true of this patient. (iv) **Wrong deletion** — the canvas deletes relationship records (the merged manual duplicate, a blank import artefact, and a best-effort "reverse manual match" found on the candidate's own record). None of this is cosmetic: `patientContactIsNextOfKin` and `patientContactCopyCorrespondence` decide who the practice rings in an emergency and who may lawfully receive correspondence about this patient.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Potential causes**            | Two or more registered patients at one address sharing a surname (and often a first name), with a manual contact recorded as a surname only or as "Mum"; free text that names a THIRD party's relative ("Son's wife") or that parses to a relationship the GP did not mean; a double-click firing the link POST twice (the endpoint has no idempotency guard — a repeat creates a genuine second relationship, confirmed live); a multi-step write failing between the forward and the reverse POST and being retried from the start; an SPA navigation to a different patient between opening the canvas and pressing Confirm (the H-043 race); automation bias applied to a structured, confidently-badged suggestion list (H-007); GP2GP-imported manual contacts naming people who are not registered at this practice at all; a bulk import taken from a source patient whose own contact list was itself wrong.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Affected users / components** | GPs and administrative staff doing contact-hygiene work, and BOTH patients on either end of every link. Components: `content-scripts/contacts-canvas.js` (`buildConfirmForCard`, `tryAssign`, `doCanvasConfirm`, `confirmMerge`, `deleteBlankManualContact`, the reverse-manual removal handler in `bindEvents`), `content-scripts/contacts-api.js` (`performLinkAndCleanup` — the single shared write orchestration carrying the wrong-patient guard — plus `findReverseManualMatch`), `content-scripts/contacts-link-button.js` (`pickImportSource`, `doImportConfirm`), `engine/contact-match.js` (`scoreCandidate`, `rankCandidates`, `nameSearchQueries`), `engine/contact-relationships.js` (`normaliseFreeText`, `isPossessiveConstruction`, `invertRelationship`, `composeViaHub`, `findExistingForwardLink`/`findExistingReciprocal`), `engine/contact-tree.js` (`commitSuggestion`, `assignToSlot`/`removeFromSlot`), `rules/contact-relationships.json`. Pinned by `test-contact-match.js`, `test-contact-relationships.js` and `test-contact-tree.js`. Cross-references **H-043** (wrong-patient clinical write after a mid-flight SPA navigation — the pin-and-re-verify discipline this feature inherits), **H-051** (a write surface whose identity discipline is the model for this one), **H-007** (automation bias), **H-029** (a captured draft restored against the wrong contact) and **H-047** (the same wrong-person-attribution concern in a read-only surface).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Initial severity**            | 5 (wrong-patient write — a relationship recorded on a record that is not open on screen, carrying next-of-kin and copy-correspondence effects, i.e. both a wrong-patient clinical-contact error and an information-governance exposure)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Initial likelihood**          | 3 (Possible without controls — free-text manual contacts, same-surname households and a ranked suggestion list are the normal working material of this tool, not edge cases)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| **Initial risk**                | 15                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Controls / mitigations**      | (a) **Nothing is ever auto-applied, at any score** — every conversion is human-confirmed by dragging the candidate onto a named slot and then pressing Confirm; `commitSuggestion()` is structurally the ONLY path from a suggestion into a committed edge (`engine/contact-tree.js`, pinned in `test-contact-tree.js` §2), so "never link something the user has not explicitly confirmed on screen" is a property of the module's API surface rather than a UI convention. (b) **Scores rank, they do not decide, and the weakest signals cannot dominate** — `WEIGHTS` in `engine/contact-match.js` is name 55 / address 20 / age 8 / gender 7 / phone 5 / email 5; a gender or age mismatch is a shrug (0.5), never a filter, because a shared family email and a child's record carrying a parent's mobile are known local patterns; `test-contact-match.js` §3–§5 pin that phone/email cannot rescue a poor name match and that a mismatch costs only its own component. (c) **Name matching is token-granular, not substring** — `tokenContainment` requires whole-token containment with at least `MIN_CONTAINMENT_TOKENS` (2) on the shorter side, so a surname-only manual entry no longer buys every same-surname person at the address the 0.9 containment tier (and, with the same-address bonus, a "strong" badge for what is really "someone in that household"); it falls to the Jaccard band and is visibly a weaker claim. Pinned in `test-contact-match.js` §1a/§1a(ii), including the 'Ann' inside 'Annette' and surname-only-plus-same-address regressions. (d) **Ambiguity is signalled, not hidden** — `rankCandidates()` marks the top result `tied` when the runner-up is within `TIE_MARGIN` (5, the weight of the single weakest signal, i.e. the ordering was decided by exactly one signal the GP said must never be decisive), and reports `margin: null` rather than 0 when there is no runner-up so "not measurable" can never be read as "a close call"; pinned in `test-contact-match.js` §7. (e) **Same-name collisions are disambiguated on screen** — `loadCanvas` flags only those candidate names mapping to more than one distinct patient id, and `disambiguationSuffix()` appends address/phone/email for exactly those cards (or states plainly that none is on record); every card also shows the patient's age in brackets. (f) **Free text fails closed to needs-review, never to a guess** — `normaliseFreeText()` matches the WHOLE string against a canonical label or a shipped alias (never a per-word scan: "Carer for his mother" is not a mother), and `isPossessiveConstruction()` rejects a third party's relative outright ("Son's wife" previously returned `wife` at 0.85 and would have pre-filled that onto a real write); an unmatched contact is coloured needs-review with no relationship pre-filled. Pinned in `test-contact-relationships.js` §2/§5. (g) **Composition is deliberately narrow** — `composeViaHub()` pre-fills only the structurally unconditional grandparent/in-law hops through UNMODIFIED parent/child/partner edges, and returns null for everything else (either hop carrying Step-/Half-/Ex-, sibling-via-one-parent, step-parent via a partner hop), so an uncertain hop is never compounded into a confident label; whatever it does propose remains an editable field in the confirm panel. Pinned in `test-contact-relationships.js` §4b. (h) **One wrong-patient guard, in the shared write path** — `performLinkAndCleanup()` (`contacts-api.js`) re-derives the live page's identity via `resolveContext()` and aborts before ANY write if it no longer matches the `patientId` pinned when the user opened the confirm action; it lives there once precisely so a second UI surface cannot implement it differently. `doImportConfirm()` and `mergeDuplicateAddressGroup()` repeat the same re-verify for their own writes. All identity is UUID-based throughout — no write is ever keyed on a name. (i) **Duplicate links are prevented rather than error-handled, and a double-click cannot write twice** — `findExistingForwardLink`/`findExistingReciprocal` are consulted before the forward and reverse writes respectively (POST `link-patient` has no idempotency guard: a repeat creates a real second relationship, and a duplicate forward is rejected 400), and every link/delete control is busy-guarded for the lifetime of its in-flight request (the per-id `phoneDeleting`/`phoneFixingType`/`addressMerging` sets and the equivalent busy flag on the Confirm-link, merge-finalise and remove-manual buttons). (j) **The multi-step write is resumable** — the forward → reverse → manual-delete sequence records what has already succeeded, so a failure part-way is retried from where it stopped instead of re-firing an already-created forward link, and the on-screen error states that nothing further was changed. (k) **Both writes are stated in words before either fires** — the confirm panel is two columns: what will be recorded on the index patient's record, and what will be written onto the candidate's OWN record, with each next-of-kin / copy-correspondence tick spelled out as a sentence ("This will allow messages to be sent to X about Y"). The reverse label is never independently chosen — always the gender-aware inversion (`invertRelationship`) — and an inversion that is ambiguous suggests nothing at all rather than guessing. (l) **Deletion is bounded and never speculative** — the only relationship records deleted are the manual duplicate the human has just declared to be the same person, a blank (no name, no relationship) import artefact behind its own explicit Delete, and the reverse manual match, which is OFFERED and never taken automatically (`findReverseManualMatch` is best-effort, returns null below a 0.6 name score, and its full detail is shown side-by-side as comparison evidence before the human decides). (m) **Bulk import is a filtered, per-row decision** — `pickImportSource()` drops rows with no real patient behind them and rows already linked to this patient (counting both back to the user), then shows each remaining row with its source relationship text, an editable relationship picker and next-of-kin / copy-correspondence ticks defaulting OFF; only the rows explicitly ticked are sent, and unparsed relationship text lands as `other` rather than as a guessed category. (n) **Nothing in the clinical record proper is touched** — no problem, medication, observation, task or appointment is written by this feature; its entire write surface is the patient-contact/address/telephone demographic set, reached only from a record the user already has open and authenticated against. |
| **Residual severity**           | 5                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| **Residual likelihood**         | 1 (each route is closed individually: no auto-apply at any score, a token-granular name model that no longer promotes a whole household to "strong", an explicit tie signal, on-screen disambiguation of same-name candidates, needs-review fail-closed parsing including possessives, UUID identity re-verified immediately before every write, duplicate-link pre-checks plus busy guards, and deletion bounded to a duplicate the human has just declared)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Residual risk**               | 5 — Acceptable (ALARP), with an explicit deploying-organisation duty to brief users that confirming a link writes to TWO records — one of them a patient not open on screen — that the strong/possible badges rank candidates and never identify them, and that a contact the tool leaves in needs-review has been left there deliberately                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Acceptability**               | **Accepted (ALARP) — CSO REVIEWED AND SIGNED OFF 2026-08-01.** Signed off: Dr D. Triska (CSO), recorded via session instruction ("Read and signed"), 2026-08-01 (chat). The honest comparison is not "linking versus no linking" but "linking through this canvas versus the same user doing it by hand in Medicus": on every identity axis the canvas is the stricter of the two (Medicus offers no candidate ranking, no tie signal, no same-name disambiguation, no duplicate-link pre-check and no commit-time re-verification), and the axis on which it is weaker — that a ranked list makes a wrong candidate easy to accept — is what controls (b)–(e) exist for. The pre-merge review of this PR closed the four gaps that mattered most here (token-granular containment replacing surname-only "strong" badges, tie/ambiguity signalling, possessive free text failing closed to needs-review, and double-click/busy guards plus a resumable multi-step write) and they are pinned in CI. Questions recorded at proposal, carried forward as open review items (not conditions of this sign-off): (i) whether the word "strong" survives contact with a real same-surname household or should be re-worded to something that cannot be read as an identification; (ii) whether the reverse column's next-of-kin / copy-correspondence ticks — which write onto a patient NOT on screen — warrant a second, explicit confirmation of their own; (iii) whether bulk import (`link-contacts`, a blind copy of another patient's contact rows) belongs in a first release at all, or should ship disabled pending a review of what practices actually import; and (iv) whether a wrong link, once written, is straightforward for a practice to unpick in Medicus. Any report of a link, re-categorisation or deletion landing on the wrong person is to be treated as a significant safety event, triggering immediate CSO review and suspension of the write paths pending that review.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |

### H-056 — Demographic data lost or corrupted by the contacts hygiene writes (duplicate-address merge, candidate phone edit/delete)

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| ------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-056                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Description**                 | Alongside relationship linking, the contacts canvas performs **demographic hygiene writes on real records**, and both are destructive rather than additive. (i) **Duplicate-address merge** on the index patient: PDS re-sends the same address in different shapes, so the canvas groups likely duplicates (`findDuplicateAddressGroups`) and, on one click, DELETES every member of the group except the one kept (`delete-address`) and rewrites the correspondence-address flag onto the survivor (`change-address`, a full-replace write). Two ways this loses real data — grouping two genuinely DIFFERENT addresses (a neighbouring house, another flat in the same building) and deleting one of them; or deleting the copy that held `isCorrespondenceAddress` without moving that flag, after which the practice's letters go to the wrong place with nothing on screen to say so. (ii) **Phone edit / delete / "Fix type"** on the CANDIDATE's own record (`change-telephone-number`, `delete-telephone-number`): these edit a second patient's registered demographic data from inside the index patient's canvas, and `change-telephone-number` is a full replace, not a patch, so any field not sent back is silently wiped. Deleting the number a patient is actually reachable on, or wiping its `preferredTelephoneNumberForSms` flag or its notes, degrades the practice's ability to contact them — an appointment, a result, a safety-netting call — and nothing in the suite would surface that it had happened.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **Potential causes**            | Two distinct addresses at one postcode sharing their house/flat numbering; a one-click destructive action reached through a panel the user has stopped reading (H-007 automation bias, sharpened by the deliberate "the visible context IS the confirmation" convention — no separate popup); a transient API failure while reading a member's correspondence-address status, leaving the flag's true owner unknown; a stale in-memory copy of the phone list used to build a full-replace body; a phone action fired against a merge that has already moved on to a different candidate; a double-click issuing a second delete; the user assuming an address or number can be restored afterwards when it cannot.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| **Affected users / components** | GPs and administrative staff doing contact hygiene, the index patient, and any linked contact whose own phone record is edited from this canvas. Components: `buildAddressMergeGroups`, `mergeDuplicateAddressGroup`, `renderDuplicateAddressWarning`, `startPhoneEdit`/`savePhoneEdit`, `deletePhoneNumber`, `fixPhoneType` in `content-scripts/contacts-canvas.js`; `isLikelyDuplicateAddress`, `findDuplicateAddressGroups`, `chooseAddressToKeep`, `buildChangeAddressBody`, `isUkMobileNumber`, `extractPreferredPhoneId` in `engine/contact-relationships.js`; `getEditAddress`, `deleteAddress`, `changeAddress`, `getEditTelephoneNumber`, `changeTelephoneNumber`, `deleteTelephoneNumber` in `content-scripts/contacts-api.js`. Pinned by `test-contact-relationships.js` §10–§12. Cross-references **H-055** (the same canvas's relationship writes and the shared wrong-patient guard), **H-043** (commit-time re-verification of a write target) and **H-007** (automation bias applied to a one-click structured action).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Initial severity**            | 4 (Major — correspondence or a result sent to an address or number the patient no longer receives, or an emergency contact number deleted; plausibly a delayed diagnosis or a missed appointment, normally intercepted by the patient or by another contact route)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
