| **Initial likelihood**          | 3 (Possible without controls — duplicate addresses and wrongly-typed numbers are common enough in GP2GP-imported records that these actions are offered routinely, not rarely)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Initial risk**                | 12                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Controls / mitigations**      | (a) **The duplicate test is conservative by design, because a false positive deletes a real address** — `isLikelyDuplicateAddress()` requires BOTH addresses to carry a postcode and for it to match once normalised (never text similarity alone), requires their NUMERIC tokens (house/flat numbers) to match EXACTLY rather than merely overlap — a differing number is never noise, it is what distinguishes one real address from its neighbour — and only then requires heavy word-token overlap (`DUPLICATE_TOKEN_THRESHOLD` 0.7); a missing or blank postcode on either side is never a duplicate. Pinned, including the "Flat 1 vs Flat 2 at one postcode" and field-boundary cases, in `test-contact-relationships.js` §10. (b) **Scope is the hub patient only** — the caller only ever passes the index patient's OWN `patientAddressSection.patientAddresses`; a linked contact's addresses are never grouped or merged. (c) **The survivor is a default, not a decision** — `chooseAddressToKeep()` prefers the correspondence address above all else, then the most complete record, then a deterministic first-in-order tiebreak; the panel then shows EVERY address in the group in full text with radio buttons, notes which one currently holds the correspondence flag, and lets the GP override the default before merging. (d) **Fail-closed when the correspondence flag cannot be verified** — `isCorrespondenceAddress` is only reachable per-address (`getEditAddress`), and an empty detail object is indistinguishable from a verified "not the correspondence address"; a member that cannot be read (fetch failure, or no `addressId` at all) is recorded in `unverifiedIndexes`, the group is still SHOWN with the unverifiable member marked "couldn't be checked", and its Merge control is disabled with an explicit note — with `mergeDuplicateAddressGroup()` re-checking the same condition itself so the refusal never rests on a `disabled` attribute alone. (e) **The flag is transferred BEFORE anything is deleted** — when the GP keeps an address other than the one holding the correspondence designation, `buildChangeAddressBody()` writes that designation onto the survivor first, so an interruption or a failure part-way through the sequence can never leave the patient with no correspondence address; the body is a full replace built from the kept address's own fields plus its already-fetched description/access notes, so nothing else on that record is altered. Pinned in `test-contact-relationships.js` §11–§12. (f) **The wrong-patient guard applies to these writes too** — `mergeDuplicateAddressGroup()` re-derives the page's identity via `resolveContext()` and aborts before the first delete if it no longer matches the pinned `patientId`, and every step re-checks that the canvas state instance has not been replaced (`if (st !== cs) return`). (g) **Phone actions are entry-scoped and re-verified against the merge they belong to** — every phone action carries the specific `telephoneNumberId` (never "the Home number" generically, so a patient with several is safe by construction) AND the candidate id it was opened for; `savePhoneEdit`, `deletePhoneNumber` and `fixPhoneType` all refuse to write if the merge has moved on to a different candidate ("reopen the edit to try again"), which is the wrong-patient guard in its write-target form. (h) **Full-replace writes are built from a fresh read, never from cached state** — `fixPhoneType` re-fetches `getEditTelephoneNumber` and sends back the number, preferred-for-SMS flag and notes exactly as currently recorded, changing only the type, and resolves the type's write value from the authoritative `telephoneNumberTypes` list on that same response rather than assuming a label; it aborts with "nothing was changed" if no valid option is found. Every phone write is followed by a re-fetch rather than a local patch, so the panel always shows what Medicus actually holds. (i) **Concurrent and repeated clicks cannot double-fire** — in-flight phone and address actions are tracked per id/group (`phoneDeleting`, `phoneFixingType`, `addressMerging` sets, not single flags), the affected controls render disabled and busy while the request is outstanding, and the panel disables the whole group's radios and Merge control mid-merge. (j) **The claim made on screen is a data-quality observation, never a clinical one** — the "looks like a mobile filed as Home" warning rests on a structural fact about UK numbering (`isUkMobileNumber`, Ofcom's 07 range, pinned in `test-contact-relationships.js` §9), not on inference about the patient; and the phone-note warning ("mum's mobile") is surfaced verbatim from the record rather than interpreted. |
| **Residual severity**           | 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| **Residual likelihood**         | 1 (a merge cannot even be offered without a matching postcode and exactly-matching numbers, cannot proceed at all while any member's correspondence status is unverifiable, moves the correspondence flag before it deletes anything, and shows every candidate address in full with an overridable choice; phone writes are entry-scoped, re-verified against their candidate, and rebuilt from a fresh read every time)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| **Residual risk**               | 4 — Acceptable (ALARP), with an explicit deploying-organisation duty to brief users that these actions DELETE demographic records that cannot be undone from within the suite, and that the address list shown is to be read, not skimmed, before pressing Merge                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| **Acceptability**               | **Accepted (ALARP) — CSO REVIEWED AND SIGNED OFF 2026-08-01.** Signed off: Dr D. Triska (CSO), recorded via session instruction ("Read and signed"), 2026-08-01 (chat). These are the feature's only irreversible writes, and the pre-merge review of this PR moved two of them materially: the correspondence-address flag is now transferred to the survivor BEFORE any delete is issued (previously deletes ran first, so an interruption could leave the patient with no correspondence address at all), and an unverifiable correspondence status now fails closed and blocks the merge instead of being swallowed into an empty object that reads as "not the correspondence address". The address-dedup gate was also tightened so that differing numeric/alphanumeric components of an address can no longer be absorbed as fuzzy-match noise. Questions recorded at proposal, carried forward as open review items (not conditions of this sign-off): (i) whether a one-click merge with no separate confirmation dialog is the right posture for an irreversible delete, given the register's own H-007 findings, or whether this specific action should be the exception to the "visible context IS the confirmation" convention used elsewhere in the suite; (ii) whether editing or deleting a phone number on a SECOND patient's record from inside the index patient's canvas should be permitted at all, or should be re-homed to that patient's own record; and (iii) whether the suite should record locally what it deleted, so a practice can reconstruct an address or number afterwards. Any report of a lost address, lost correspondence designation or wrongly-deleted contact number is to be treated as a significant safety event and triggers immediate CSO review.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |

### H-057 — A linked contact's own contact details shown in another patient's canvas, and a family graph persisted on the device

| Field                           | Value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| ------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **Hazard ID**                   | H-057                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Description**                 | The contacts canvas necessarily brings a SECOND patient's identifiable data onto the record of a FIRST. Two distinct exposures. (i) **Shared contact-info flagging (confidentiality)** — to catch the known local pattern of a child's record carrying a parent's own mobile or email, the canvas compares the index patient's non-Home phone/email against a linked contact's and, on a match, badges the card "Shares contact info" and prints the shared number or address, plus a hint about whose it looks like, INSIDE the index patient's canvas. Candidate cards likewise carry a name, age, and — for same-name collisions — an address, phone or email belonging to another patient. Misread, the flag can also be taken as a verdict about who the number belongs to rather than the detection-only signal it is, and acted on by deleting a number that was correct. (ii) **A family graph persisted at rest** — the "Next family member" cycling flow survives a real browser navigation by writing the session (patient UUIDs, the pending/visited pools and the committed relationship edges — i.e. a machine-readable map of who is related to whom) to `chrome.storage.local` under `contactsCanvas.familySession`. On a shared clinical workstation, a session left behind is a small family graph sitting on disk after the consultation that created it has ended, and, if it were ever swept into a suite backup, would be restorable onto another machine whose user has no business seeing it.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Potential causes**            | A canvas left open, or a cycling session abandoned mid-review, on a shared desktop; a family graph written to storage with no expiry or no pruning; a new storage key silently missed by the backup-coverage guard and swept into a suite export (the exact drift `CLAUDE.md` records as the reason the IO files own the backup contract); a shared-contact-info flag read as an assertion of ownership rather than as a prompt to check; a third party's contact detail shown on a card being copied into the wrong patient's record; a household sharing one genuine landline or inbox generating routine flags that train the eye to ignore the real ones (H-012 alert fatigue).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| **Affected users / components** | The index patient, every linked contact whose details are surfaced, and the clinicians reading the canvas. Components: `findSharedContactInfo`/`emailOwnerHint`/`isHomeType` in `engine/contact-relationships.js`; `sharedContactInfoDetailHtml`, `cardHtml`, `disambiguationSuffix`, and the "Family cycling" section (`FAMILY_SESSION_STORAGE_KEY`, `FAMILY_SESSION_MAX_AGE_MS`, `persistFamilySession`, `loadPersistedFamilySession`, `clearPersistedFamilySession`, `checkResumableFamilySession`) in `content-scripts/contacts-canvas.js`; `dobSortValue`/`createFamilySession` in `engine/contact-tree.js`; the backup exclusion in `test-backup-coverage.js`. Pinned by `test-contact-relationships.js` §13 and `test-contact-tree.js` §5/§7. Cross-references **H-009** (patient data egress — nothing here leaves the browser), **H-047** (a device-local, never-backed-up ledger holding patient UUIDs, the same doctrine applied to a rolling contact log) and **H-012** (alert fatigue from a flag that fires on ordinary household sharing).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Initial severity**            | 3 (Moderate — data shown to a clinician who already holds an authenticated session for both records, and held device-locally; the exposure is a confidentiality and data-minimisation concern rather than an egress or a wrong-treatment one)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| **Initial likelihood**          | 3 (Possible without controls — shared numbers between relatives are common, and cycling sessions are written on every use of the family-cycling flow)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| **Initial risk**                | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Controls / mitigations**      | (a) **No data leaves the browser** — every fetch is a same-origin, credentialed call to Medicus's own endpoints from a content script that already shares the page's session; there is no extension backend, no third-party call and no telemetry on this path (H-009's boundary, unchanged by this feature). (b) **The shared-info check is detection-only and never resolves ownership** — `findSharedContactInfo()` reports what is shared and offers `emailOwnerHint` as an explicitly non-decisive hint that returns null on any tie rather than guessing; nothing is deleted or rewritten on the strength of it, and the card's own age display is what lets the clinician judge (a 7-year-old with "their own" mobile). (c) **Ordinary household sharing is excluded by design** — Home-type phones AND Home-type emails are excluded on both sides, so a shared household landline or inbox does not fire the flag; this keeps the signal rare enough to remain worth reading (H-012). Pinned in `test-contact-relationships.js` §13. (d) **The stored session is minimised to what cycling actually needs** — patient UUIDs, a visited/pending set and committed edges; names never enter the engine's session shape at all (only a display-only `targetName` in the storage wrapper), and a date of birth is converted to a plain ordering value at the boundary (`dobSortValue`) so no date of birth is ever written to disk (`engine/contact-tree.js`). (e) **The session is short-lived and eagerly pruned** — `FAMILY_SESSION_MAX_AGE_MS` is 4 hours, and `checkResumableFamilySession()` calls the loader unconditionally on EVERY Medicus page load, so an expired session is deleted on the next page view of any kind rather than only if the user happens to return to the record cycling was heading for; the resume banner is only ever offered when the page's own patient is exactly the session's target, and Dismiss clears the key. Resuming consumes and clears the stored copy. (f) **Never backed up, and CI-guarded that way** — `contactsCanvas.familySession` is listed as a deliberate, documented backup exclusion in `test-backup-coverage.js` (with the `contactsCanvas` prefix added to the scanner's own key-prefix list, so the drift guard can actually see the key rather than silently filtering it out); restoring a mid-review family graph onto another machine days later is exactly the outcome the exclusion prevents. (g) **The cycling flow is opt-in and never silently moves the user** — advancing to another family member requires an explicit named confirmation ("This will leave <patient>'s record and open <name>'s own record…"), and the resume prompt is a small dismissible banner rather than an overlay that reopens itself over whoever is now on screen. (h) **Everything rendered is escaped** — `esc()` is applied to every name, relationship, phone, email and address string rendered into the canvas, so record free text cannot inject markup into the page. |
| **Residual severity**           | 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Residual likelihood**         | 1 (nothing leaves the browser; the flag is detection-only and excludes ordinary household sharing; the stored session carries no names or dates of birth, expires in 4 hours, is pruned on every page load and is CI-guarded out of every backup)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| **Residual risk**               | 3 — Acceptable (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Acceptability**               | **Accepted (ALARP) — CSO REVIEWED AND SIGNED OFF 2026-08-01.** Signed off: Dr D. Triska (CSO), recorded via session instruction ("Read and signed"), 2026-08-01 (chat). The confidentiality exposure is inherent to the task: converting a free-text contact into a real link cannot be done without showing the clinician enough of the other person's record to be sure it is them, and the same clinician can open both records directly in Medicus regardless. What the suite owes is minimisation, and that is where the controls sit — Home-type exclusion, no ownership verdict, no names or dates of birth in storage, a 4-hour TTL pruned on every page load, and a CI-pinned exclusion from every backup. Questions recorded at proposal, carried forward as open review items (not conditions of this sign-off): (i) whether displaying another patient's phone/email verbatim inside the index patient's canvas is proportionate, or whether a "shares a number with this contact" flag without the value itself would carry the same clinical usefulness; (ii) whether 4 hours is the right ceiling for a session on a shared clinical desktop, or whether it should be shortened, or cleared on tab close; and (iii) whether the shared-contact-info flag needs wording that states it is an observation, not a finding about who the number belongs to, before a user acts on it by deleting a number.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |

---

### H-058 — Staffing decision taken on a stale or degraded rota status panel

| Field                           | Value |
| ------------------------------- | ----- |
| **Hazard ID**                   | H-058 |
| **Description**                 | The compact **Rota** module (v3.211.0) shows today's duty cover, who is on leave, sessions still needing cover, and this week's high-priority safe-staffing warnings. A manager or duty clinician takes a **staffing decision** (leaves a session uncovered, does not call a locum, does not escalate a supervision gap) on the basis of a panel that is **stale** (data changed elsewhere since the panel last refreshed) or **degraded** (the pure rules engine could not evaluate the stored rota, so no check actually ran). The safety-relevant failure mode is the degraded one: absence of a check rendering as absence of a problem. |
| **Potential causes**            | Malformed stored rota data makes `rota/engine/rules.js` throw (e.g. a `rota.settings` with a null `openDays`), so `checkWeek`/`capacitySummary` produce nothing; the panel is left open across a date change or a colleague edits the rota on another machine; the compact module is read as the source of truth instead of the full application; the rota was never fully populated, so a check has nothing to fire on. |
| **Affected users / components** | Practice managers, rota administrators and duty clinicians. Components: `side-panel/modules/rota/rota.js` (compact module in the side panel and pop-out), `rota/engine/rules.js`, `rota/shared/store.js`. |
| **Initial severity**            | 3 (Moderate — a staffing shortfall that the practice's own duty/escalation processes would normally intercept; the hazard is organisational, mediated by human decision, and no patient-specific output is produced) |
| **Initial likelihood**          | 3 (Possible — malformed stored data and cross-machine edits both occur in normal use) |
| **Initial risk**                | 9 |
| **Controls / mitigations**      | (a) **Explicit degraded state (v3.211.0 review fix).** When the engine throws, the module tracks the failure and renders an **amber** "Safe-staffing checks unavailable — open the full rota to investigate" card. It never renders the green "None" that a swallowed exception previously produced, and the capacity figure is suppressed rather than shown as zero. (b) **No positive assertion from a failed computation.** In the degraded state the duty pills degrade from green "OK" to a neutral "Unchecked", and "Sessions needing cover — None outstanding" becomes "Not verified — check the full rota". A **Gap** is still shown in red: a degraded state never hides a problem, it only withdraws reassurance. (c) **The full application is the stated source of truth**; the compact module is explicitly a glance and carries a button (and an "Opens in a new tab" hint) into it. (d) **Warn-never-block posture**: the rota's safe-staffing rules encode BMA/CQC/NHSE **guidance**, not law; the panel footer states this, thresholds are practice settings, and the software never prevents a staffing arrangement. (e) The module refreshes on `chrome.storage.onChanged` for `rota.*` and polls once a minute so a panel left open overnight rolls the date over. (f) `rota/shared/store.js` coerces the settings members the engine dereferences back to their shipped defaults when a stored value is not an array, so the commonest cause of the degraded state cannot persist silently. (g) No patient-identifiable data is read or persisted by the module, so no wrong-patient pathway exists. |
| **Residual severity**           | 3 |
| **Residual likelihood**         | 2 |
| **Residual risk**               | 6 — Acceptable (ALARP) |
| **Acceptability**               | Accepted (ALARP). The explicit unavailable state is the primary control: the panel now fails loud and amber rather than quietly green. Residual risk is the ordinary organisational risk of acting on a summary view, mitigated by the full application being the source of truth and by the warn-never-block design. |

---

### H-059 — Malformed shared-drive sync data corrupts rota state

| Field                           | Value |
| ------------------------------- | ----- |
| **Hazard ID**                   | H-059 |
| **Description**                 | The rota can optionally replicate itself through a single JSON file in a folder on the practice's shared drive (`rota/shared/sync.js`), re-read every 15 seconds, read-modify-write, last-writer-wins. A **malformed, truncated or tampered** document — that folder is writable by anyone with access to the share — is read back and applied, corrupting the locally stored rota: staffing information is lost, replaced or made unreadable, or the rules engine begins to throw on every render (see H-058), and the practice's view of who is working becomes wrong. |
| **Potential causes**            | A partially-written file caught mid-write by the 15-second poll; a hand-edited or third-party-generated file; a wrong file dropped in the folder; a future/older schema; deliberate tampering by anyone with write access to the share; a concurrent edit lost to last-writer-wins. |
| **Affected users / components** | Practice managers, rota administrators and all staff whose sessions the rota describes. Components: `rota/shared/sync.js`, `rota/app/app.js` (`applyRemote`), `rota/shared/store.js`, `rota/engine/validate.js`. |
| **Initial severity**            | 3 (Moderate — corrupted staffing information leading to an uncovered or wrongly-covered session; organisational, mediated by human decision, no patient-specific output) |
| **Initial likelihood**          | 3 (Possible — an unauthenticated, shared, last-writer-wins file re-read every 15 seconds is not a trusted input) |
| **Initial risk**                | 9 |
| **Controls / mitigations**      | (a) **Validation on the read-back path (v3.211.0 review fix).** `rota/engine/validate.js` (`validateRotaScopes`) type-checks all eight `rota.*` scopes — arrays and their elements, the demand day-map, and the `rota.settings` members the engine dereferences — and `applyRemote` calls it **before writing anything**. Previously the hot sync path saved remote scopes verbatim while only the cold backup path validated. (b) **Refuse whole, never partially apply.** A document with any rejected scope is discarded in full; the local rota is left untouched rather than half-overwritten. (c) **Never silent.** The rejection raises the same toast used for a failed sync push, plus a sticky banner in Settings naming the version, the author and the reasons — a pulled version is only ever returned once, so a transient toast alone could be the sole notice. (d) **Belt-and-braces coercion** in `rota/shared/store.js`: settings array members that are not arrays fall back to the shipped defaults on load, so already-stored bad data cannot crash the engine. (e) **Parity test** `test-rota-validate.js` feeds identical malformed fixtures to both the sync validator and the backup-import validator (`shared/io/rota-io.js`) and asserts both reject each one, so the two independent copies of the checks cannot drift apart. (f) Sync is **opt-in**, requires an explicit per-machine folder grant, and the file never leaves the practice's own storage (see `docs/DPIA.md`). (g) The version counter is monotonic and pushes are read-modify-write, so an older document never overwrites a newer one. |
| **Residual severity**           | 3 |
| **Residual likelihood**         | 1 |
| **Residual risk**               | 3 — Broadly acceptable |
| **Acceptability**               | Accepted. Validate-before-write with whole-document rejection and a surfaced error is a strong control on the only untrusted input the rota accepts; the residual risk is a *valid-but-wrong* rota written by an authorised colleague, which is an organisational matter covered by the named audit trail and the warn-never-block posture. |

---

### H-060 — An allergy record ended, merged or re-coded in error (allergy cleanup suite)

| Field                           | Value |
| ------------------------------- | ----- |
| **Hazard ID**                   | H-060 |
| **Description**                 | The **Allergy cleanup suite** (v3.212.0, `content-scripts/allergy-cleanup.js`) is the suite's first write surface on the **allergy list** — the single most prescribing-safety-critical structured field in the record. Its four flows (bulk-end of junk/low-relevance codes, duplicate merge, clearing a stale legacy code off a dual-coded entry, and converting a legacy pre-defined-allergy code to a dm+d substance) can, in error: **end a genuine allergy record** (a future prescribing-safety alert never fires; the patient is re-exposed), **merge two genuinely different allergies into one** (loss of one allergen's record), or **record the wrong substance** against a patient (a false alert, and — worse — the true allergen left un-coded). Harm is severe (re-exposure to a true allergen, e.g. anaphylaxis) but always mediated by an explicit clinician confirmation on the record in front of them. |
| **Potential causes**            | A clinician bulk-ends a "too-generic" code that was carrying a real allergy; a duplicate merge combines entries that are related but not duplicates; a wrong conversion target confirmed from a pre-selected suggestion; an async scan resolving after an SPA patient switch offering another patient's entries (cross-patient state); a keeper change clicked while a merge save is in flight; the curated conversion file itself carrying a clinically wrong mapping (e.g. a salt-level narrowing). |
| **Affected users / components** | GPs and clinical staff tidying allergy lists. Components: `content-scripts/allergy-cleanup.js`, `content-scripts/allergy-cleanup-canvas.js` (v3.236.2 — canvas is a new confirmation *surface*, not a new write class), `rules/allergy-junk-codes.json`, `rules/allergy-substance-conversion.json`; endpoints `POST clinical/allergy/end-allergy`, `POST clinical/allergy/change-allergy/{id}`. |
| **Initial severity**            | 4 (Major — loss or corruption of a drug-allergy record can lead to re-exposure and severe single-patient harm) |
| **Initial likelihood**          | 3 (Possible — bulk selection, background regrouping and pre-selected suggestions all create plausible slip paths) |
| **Initial risk**                | 12 |
| **Controls / mitigations**      | (a) **Nothing is ever pre-ticked / pre-staged and no action fires without an explicit user action**; canvas Finalise (v3.236.2) and the retired checklist's bulk buttons additionally show an "Are you sure?" confirmation naming the exact count (Cancel default). (b) **Caution rows never ride a bulk gesture**: they are excluded from "Select all" (retired checklist) and there is no "stage all junk" helper on the canvas — a cautioned row can only be dragged to End one-by-one. Per-instance cautions fire whenever any clinical detail (severity/certainty/reactions/free text) is attached to a too-generic code, and per-code cautions always fire for genuine-but-low-relevance codes ("Allergy to pollen") and for "No known allergies" — **UPDATED 2026-08-23** (explicit user product decision, see the dated addendum below): this caution is now purely informational, explaining that the code is a positive record of a historic check and pointing at the journal as where that check is verified; it no longer argues against, or blocks, ending the last remaining copy. (c) **Merge and conversion are per-entry modal reviews only** — the full current record (severity, certainty, reactions, free text, onset, provenance) is shown before any choice; a conversion requires a live search-result selection plus a separate Convert click. Tile-on-tile on the canvas is a no-op unless both tiles already belong to a detected duplicate group (a merge is never guessed). (d) **Opposite payload-builder invariants, pinned by tests**: the merge builder never changes code identity; the conversion builder never changes clinical fields; the dual-coded clear builder nulls exactly one stale field and **fails closed (throws, no write) unless the edit-form prefill itself confirms the substance is authoritative** (pre-merge review fix). (e) **Patient-epoch guard**: every async fetch/scan captures a per-patient epoch and discards its results if the patient changed mid-flight, so a scan started on patient A can never populate destructive UI on patient B (pre-merge review fix); the canvas additionally pins `_openedPatientId` and hard-closes on a snapshot mismatch (same pattern as the problem canvas); the merge flow snapshots keeper/field choices before its first await so mid-save clicks cannot redirect the write (pre-merge review fix); review state is remapped by group identity when background concept enrichment regroups (pre-merge review fix). (f) **The conversion file is reviewed output** (314 entries, hand-reviewed): suggestions with salt-level ambiguity (depot esters vs oral salts; perindopril's two salt VTMs) are marked not-convertible with explanatory notes rather than pre-selecting a possibly-wrong salt (pre-merge review fix). (g) All writes are credentialed same-origin calls through Medicus's own endpoints under the signed-in user's session — Medicus's validation, ACL and audit fire on every write; failures are surfaced per-row/never silently retried; the page auto-reloads only when every write succeeded so failures stay on screen. (h) **UPDATED 2026-08-23 — the End bin can retire ANY allergy record**, not just junk-classified or "not-an-allergy" conversion rows (this was formerly a hard block; see the dated addendum below for the full reasoning: it is not this tool's place to restrict what a clinician can end in their own clinical system, and the underlying SNOMED history stays in the patient's journal regardless of what the allergy list shows). Every end still requires an explicit drag-to-bin/select gesture and a named Finalise confirmation (control (a)) — the relaxation is about WHICH rows can be staged, not about removing confirmation. The only remaining guard is that a row already confirmed ended this session cannot be re-staged. |
| **Residual severity**           | 4 |
| **Residual likelihood**         | 1 |
| **Residual risk**               | 4 — Acceptable (ALARP) |
| **Acceptability**               | **Proposed — pending CSO sign-off** on the release PR (#253). Deploying-organisation briefing duty: ending, merging and converting allergy entries are clinical decisions; the widget prepares and batches them but the confirming clinician is accountable for each one, and Medicus's own record view (not the widget) is the source of truth to verify afterwards. |

### H-061 — Queue pulse misread as an urgency score or all-clear

| Field                           | Value |
| ------------------------------- | ----- |
| **Hazard ID**                   | H-061 |
| **Description**                 | From v3.236.4 the request/results queue can compress every chip family into one left rail and one named headline (`queuePulseCompress`, default on). A GP may treat the rail as a composite urgency score, or treat a quiet/empty rail as “this row is safe,” skipping the request body. A second red signal hidden behind `· N` may be missed if the why-tray is never opened. |
| **Potential causes**            | Automation bias (H-007 family); scanning by colour only; overflow count unread; fetch-driven chips not yet landed so the headline is incomplete; pref left on without a duty-session of calibration. |
| **Affected users / components** | Clinicians on the Medicus task queue. `content-scripts/triage-lens/queue-pulse.js`, `content-scripts/triage-lens/content.js` (pulse host / why), `hud.css`. |
| **Initial severity**            | 4 |
| **Initial likelihood**          | 3 |
| **Initial risk**                | 12 |
| **Controls / mitigations**      | (a) **No number, no P-rank** — composer picks a named max, never arithmetic (`test-queue-pulse.js`). (b) **Quiet rail is not all-clear** — why-tray footer and aria-label state this; empty ≠ green. Chip-hide (`ch-row-pulse-on`) is **escalate-only** (red/amber); a quiet row keeps its chips so it cannot look cleared. Red is a **solid filled bar** and amber a **hollow bar** (wash fill + 1px edge stroke) in the same rail column — colorblind meaning is fill density/shape, not hue (v3.236.16 crit: replaced the v3.236.4 inline amber ring, which sat on a different visual axis to red and under-signalled amber; both tiers now scan on one axis, pinned in `test-queue-pulse.js`). (c) **Overflow is mandatory** whenever more than one signal exists; why-tray lists every named source. (d) Age / days-open / thread counts / Pharmacy First never own the rail. (e) A mono `RECORD` micro-token inside the headline chip (plus the aria-label suffix and the why-tray line) marks a headline that came from the record, not the request words (v3.236.16 crit: replaced the v3.236.4 filled diamond, whose filled-amber shape collided with the suite's filled=red/hollow=amber severity coding). (f) Pref to restore the full chip pile. (g) Pharmacy First / Ask-back stay on their existing pathway chips (prepare-only; no Done/Sent/Booked). The Act tray was removed in v3.242.2. (h) Absence of a pulse never suppresses the underlying chips (they stay in the DOM; hide is CSS-only). |
| **Residual severity**           | 4 |
| **Residual likelihood**         | 2 |
| **Residual risk**               | 8 — Acceptable (ALARP) pending live-duty review |
| **Acceptability**               | **Proposed — pending CSO review** after a live queue session. |

### H-062 — Wrong appointment cancelled or moved, or a patient messaged, from the organise canvas

| Field                           | Value |
| ------------------------------- | ----- |
| **Hazard ID**                   | H-062 |
| **Description**                 | The **appointment organise canvas** (v3.236.5) is a practice-wide write surface on the live appointment book. A receptionist or clinician can cancel a booking or reschedule it onto another diary. In error this can: **cancel or move the wrong patient** (identity is not "the record open in the tab" — many patients sit on one board); **move an arrived / in-progress appointment**; **also cancel a weekday live booking** if the native cancel form's "other upcoming appointments" ticks were copied through; or **send Medicus's own cancellation / booking SMS or email** if Send-to were left on. Harm is disruption of care (missed appointment, double-book, unexpected patient message) rather than a clinical-record corruption, but it is a write against real bookings. |
| **Potential causes**            | Stale board after someone else moved the slot; drag onto the wrong diary; Finalise of a mixed staged list without reading the confirm bar; copying `otherAppointmentIds` from the cancel prefill (which listed Mouse's weekday Nurse/HCA slot in the capture); defaulting `cancellationConfirmationRecipients` / `bookingConfirmationRecipients` to the form's On options; inventing a same-list or extend write that was never captured. |
| **Affected users / components** | Reception and clinical staff using the appointment book. Components: `shared/appointment-organise-core.js`, `content-scripts/appointment-organise-canvas.js`. Endpoints as CSN W14/W15/W16. Closest prior art: H-043 (commit-time identity), H-051 (reception booking). |
| **Initial severity**            | 4 (Major — a cancelled or misplaced booking can delay care for that patient and displace another) |
| **Initial likelihood**          | 3 (Possible — multi-patient board, drag, and native "cancel others" ticks are plausible slip paths) |
| **Initial risk**                | 12 |
| **Controls / mitigations**      | (a) **Stage then Finalise** — tiles move on the canvas only; nothing is written until an explicit confirm that names each patient, time, source and destination. (b) **Arrived / in-progress tiles are locked** (no drag, no cancel). (c) **`otherAppointmentIds` is always `[]`**. (d) **Recipients default empty; Send-to is a per-action opt-in** (v3.236.15's "Tell the patient" tick, corrected in the log at v3.237.1 — this cell previously claimed "always empty", which stopped being true when the tick shipped): every write sends `[]` unless the user ticks that staged action at Review; a ticked action copies the recipient Medicus's own GET form offers (never invented) and **fails closed** when no channel is offered; the confirm bar names exactly how many patients will be messaged, and says so only when ≥1 is ticked. A **stretch never notifies** — the tick is not offered there because the stretch write sends no recipients. (e) **Stretch** is cancel-then-rebook into a **free** following slot only — "free" now means covered by actual free-slot entries, not merely appointment-free, so breaks/blocked time refuse (v3.237.1); stretch payloads **omit** `allowOverlappingAppointments`; everything the rebook needs is **pre-flighted before the destructive cancel**, and on a post-cancel failure the original booking is **re-created at its original length** — if that also fails the on-screen error states URGENTLY that the named patient currently has no appointment and must be rebooked now (v3.237.1). (f) **Commit-time re-GET**, which since v3.237.1 also proves the **destination** window of a move is covered by free slots on the fresh board before anything is reserved (the captured reschedule payload carries `allowOverlappingAppointments: 'allow'`, so the server will not refuse an overlap — the suite must). (g) **Explicit `patientId`**. (h) **Stop on first failure** — the board is refetched on failure so the canvas shows what Medicus now has, the error names how many earlier actions were written, and the **overlay freezes during the batch** (no second Finalise, no discard/close mid-write — v3.237.1). (i) Paths pinned by `test-appointment-organise-core.js` (241 checks incl. the destination-taken, oversize-drop, post-cancel-restore and release-failure paths). (j) **Sick-day leftover phone list**; similar-slot matching **fails closed** on missing slot identity (an untyped diary is never proposed — v3.237.1). (k) **Book identity pinned at open** — the canvas commits against the site+date captured when the overlay opened and refuses to write if the Medicus SPA has moved to another day or site underneath (v3.237.1). |
| **Residual severity**           | 4 |
| **Residual likelihood**         | 1 |
| **Residual risk**               | 4 — Acceptable (ALARP) |
| **Acceptability**               | **Accepted (ALARP) — CSO signed off 2026-08-23** (Dr D. Triska, in session; hazard-log v3.28). Check the confirm list against the Medicus book before Finalise. The pre-sign-off restriction ("do not use on a live weekday clinic until that review") is lifted by that review. |

---

### H-063 — "Possibly already saved" hint missed or wrongly asserted (save-attachment-as-document)

**Retired v3.268.7.** The save-attachment-as-document widget was removed. Medicus now files the attachment natively. The suite no longer shows the hint and no longer POSTs `/clinical/document/create` for a triage attachment. CSO signed off this retirement on 2026-09-29 (Dr D. Triska, CSO, GMC 6159481). Controls below describe the product as previously shipped; they no longer apply.

| Field                           | Value |
| ------------------------------- | ----- |
| **Hazard ID**                   | H-063 |
| **Description**                 | The **"Save as document" chip** on a triage attachment (`content-scripts/document-file-inline.js`) cross-checks the patient journal for a document already filed for that file (another clinician, another machine, or Medicus's own native upload). A **missed match** lets the clinician file a duplicate document. A **wrong match** (alert fatigue) trains them to ignore the hint, so the one real duplicate also gets filed — or, worse, deters a genuine first save if they treat the hint as a block. The write path itself is unchanged: the chip stays enabled and the clinician still confirms title/type/date before POST. |
| **Potential causes**            | Date window too wide (same-extension document filed any day that week); one journal entry attached to every same-extension chip on the card; `documentDate` being a display string (`"16 Aug 2025"`) or null (native upload) so the first-cut ISO/`new Date()` parse missed or coincidentally matched; `.jpg` vs `.jpeg` alias miss; title-based wording asserting identity the check cannot support. |
| **Affected users / components** | GPs and clinical staff filing triage attachments. Components: `content-scripts/document-file-inline.js`; endpoints `GET /clinical/data/patient-journal/overview/{patientId}`, `GET /clinical/data/document/modals/preview/{entryId}`. No new write behaviour. |
| **Initial severity**            | 2 (Minor — a duplicate document on the record, or a genuine save delayed while the clinician checks; neither is a missed clinical alert or a wrong-patient write) |
| **Initial likelihood**          | 3 (Possible — active patients commonly have same-type documents in any given week; the first cut's ±7-day window made this the common case) |
| **Initial risk**                | 6 |
| **Controls / mitigations**      | (a) **Non-blocking by construction** — the chip stays enabled; a wrong guess can never make a genuine save impossible. (b) **Evidence-stating wording** — "⚠ a .jpeg was filed on 16 Aug — check before saving"; the saved title is tooltip-only, never asserted as identity. (c) **±2-day window** around the task's own created date, not ±7. (d) **One journal `entryId` claimed per attachment** so three photos do not all inherit one saved jpeg. (e) **`parseDocDate`** handles ISO and the live display shape (optional weekday prefix) at local midnight; null `documentDate` falls back to the journal day's title. (f) **`normExt`** aliases jpg/jpe→jpeg and tif→tiff. (g) Preview fetches memoised on `entryId`; a failed preview excludes that candidate only. (h) Hint DOM mutations treated as own (`withObserverPaused` + `_isOwnWidgetMutation` chip-wrap filter) so they cannot start a re-inject loop. Residual limitation named in CHANGELOG: same-day unrelated same-type document can still flag; a dateless journal entry can still miss. Pinned by `test-document-file-inline.js`. |
| **Residual severity**           | 2 |
| **Residual likelihood**         | 2 |
| **Residual risk**               | 4 — Acceptable (ALARP) |
| **Acceptability**               | **Retired v3.268.7 — CSO signed off the retirement 2026-09-29** (Dr D. Triska, CSO, GMC 6159481). Previously Accepted (ALARP) — CSO signed off 2026-09-20 (Dr D. Triska, GMC 6159481, in session). The feature that carried the hint was removed because Medicus now files the attachment. |

---

### H-064 — Wrong investigation-report task reassigned, or reassigned to the wrong clinician, from the lab allocation canvas

| Field                           | Value |
| ------------------------------- | ----- |
| **Hazard ID**                   | H-064 |
| **Description**                 | The lab allocation canvas writes Medicus's own `POST /tasks/{slug}/task-list/bulk-reassign` (W23; 404-fallback `/tasks/task-list/bulk-reassign`). A **wrong task** in the batch, or a **wrong clinician UUID** for a chip, moves a result off the shared inbox onto someone who did not order it — the right GP may never see it, and an abnormal result sits unread. The write does not file the result or change clinical content; the harm is delayed or mis-routed review. |
| **Potential causes**            | Name match colliding two people who share surname + first initial; a typed chip with no staff UUID guessed-through; a stale canvas after the queue moved; posting extra/invented keys; treating the lab/org `requester` object or the named GP as who ordered; treating task-list `requestedBy` / `investigationReport.requester.practitionerName` as who ordered (live 2026-09-12: list and report header said EXAMPLE, OIR labels said Dr Casey Example); treating task status as a clinician. |
| **Affected users / components** | GPs and filing staff on the Investigation Results queue. Components: `shared/lab-allocate-core.js`, `content-scripts/lab-allocate-canvas.js`. Endpoint `POST /tasks/{slug}/task-list/bulk-reassign` (404-fallback `/tasks/task-list/bulk-reassign`). |
| **Initial severity**            | 4 (Significant — a high-priority result routed to the wrong inbox can delay action) |
| **Initial likelihood**          | 3 (Possible — bulk name-match against a live queue) |
| **Initial risk**                | 12 |
| **Controls / mitigations**      | (a) **User-initiated confirm** listing every patient → clinician or team pair; Keep planning is the escape; nothing writes on stage or drop. (b) **`canWriteAllocations()`** needs a string `taskList` — the GET envelope token when it is a string, otherwise the queue slug already in the URL; an object token is not posted. (c) **Unique staff or team UUID** from row `assignedId`/`assignedTo` or overview `assigneeOptions.staff` / `.teams`; no match or two UUIDs for the same `personNameKey` (or team name) refuses that chip. Same-person name spellings share one field so a sitting `assignedId` is not stranded on a duplicate. (d) **Exactly the four captured keys** — `assigneeId`, `assigneeType` `"staff"` or `"team"`, `taskList`, `taskIds`. (e) **Re-GET immediately before write** with the page query string; any vanished taskId aborts the whole batch. (f) **Stop on first failure** and name how many earlier groups Medicus accepted. (g) Who ordered is the OIR card: overview `outstandingInvestigationRequestOptions[].label` (`Panel (Dr Name • date)`). That overrides task-list `requestedBy` and `investigationReport.requester.practitionerName`, which are the lab/org name (live 2026-09-12). Lab/org requester object still skipped. Named GP is a caption, never auto-placement. Mixed OIR requesters on one report claim nobody rather than the first name. (k) **Wrong-requester grouping (v3.261.39, 2026-09-12):** canvas used to skip the overview whenever the list already had Requested By, so it never saw the OIR labels and grouped the pile under the lab name. Fixed: always GET the result overview and parse those labels. Pinned by `test-lab-allocate-core.js`. (h) Copy never claims Done / Sent / Allocated / Submitted / Booked. (i) **Slug-qualified POST first**; captured literal only on HTTP 404. Pinned by `test-lab-allocate-core.js` and `test-write-path-inventory.js` (W23). (j) **Two write-path defects found and fixed 2026-08-25, recorded retrospectively 2026-08-29:** (1) *silent write no-op* (v3.243.2) — the write button was a disabled no-op whenever "Requested By" was already populated on the task-list, because that state skipped the overview fetch that supplies staff UUIDs; a clinician could press Write and see nothing happen with no explanation. Fixed by harvesting staff from overviews and the today-book `staffOptions` regardless, and by naming a blocked write on screen instead of swallowing it silently — closes a real instance of the silent-failure hazard class (see H-005). (2) *partial-batch board desync* — `commitAllocations` can stop mid-batch after Medicus has already accepted earlier groups; the canvas previously took the generic failure path (showed the reason, did not reload), so rows Medicus had already accepted stayed marked "staged" on the board, and a second "Review then write" could re-send those already-accepted `taskIds`. Fixed: the failure path now reloads the board whenever `result.written > 0`, restoring the failure reason after the reload rather than before it. Both fixes keep the write contract unchanged (same four captured keys, same confirm, same re-GET abort — control (e)/(f)). Pinned by `test-lab-allocate-core.js`. |
| **Residual severity**           | 4 |
| **Residual likelihood**         | 1 |
| **Residual risk**               | 4 — Acceptable (ALARP) |
| **Acceptability**               | **Accepted (ALARP) — CSO signed off 2026-09-20** (Dr D. Triska, GMC 6159481, in session). Residual depends on the clinician reading the named confirm list against the Medicus queue before Write. |

---

### H-065 — Wrong or excess safeguarding/risk note cleared from the patient banner, or a batch fires against the wrong patient

**Retired v3.268.14.** The "Clean up alerts" pill and panel were removed. Superseded by native Medicus Record clean up. The suite no longer clears Flag on patient banner and no longer POSTs `/clinical/note/change-note` for that purpose. Journal code-sync (W19) and duplicate-note merge (W11) still use that endpoint for their own writes. CSO signed off this retirement on 2026-10-01 (Dr D. Triska, CSO, GMC 6159481). Controls below describe the product as previously shipped; they no longer apply.

| Field                           | Value |
| ------------------------------- | ----- |
| **Hazard ID**                   | H-065 |
| **Description**                 | The "Clean up alerts" pill + panel writes Medicus's own `POST /clinical/note/change-note` (W24) to clear a note's "Flag on patient banner" checkbox — the same class of write as clinician-confirmed OIR tick-off (W22), but here on **suicide-risk, safeguarding and medico-legal** notes specifically. A wrongly-ticked or over-selected note stops surfacing on the patient banner and in the risks-overview list, so a colleague relying on that banner (without the extension, or on a different machine) no longer sees a genuine risk flag they previously would have. A batch that fires after the clinician has navigated to a different patient (SPA mid-review) would write against the wrong record entirely. |
| **Potential causes**            | Misreading a free-text-only row's truncated preview and un-flagging the wrong entry; ticking "Select all shown" under a filter that matched more than intended; a long batch continuing after the on-screen patient changed; a stale field carried through from `edit-note` that Medicus's `change-note` silently accepts but mis-files (the `flags`/`recordedByOrganisation` reshape issues found during development — see W24); mistaking "flag cleared" for "note deleted" and assuming the underlying risk history is gone. |
| **Affected users / components** | GPs and any clinician viewing a patient's banner in Medicus, with or without the extension. Component: `content-scripts/risk-flag-cleanup.js`. Endpoint `POST /clinical/note/change-note`. |
| **Initial severity**            | 5 (Catastrophic — a genuine self-harm/safeguarding flag silently stops surfacing on the patient banner practice-wide) |
| **Initial likelihood**          | 2 (Unlikely — requires a deliberate multi-step tick-review-confirm flow, but the batch nature and free-text truncation raise the chance of an unintended inclusion versus a strictly one-at-a-time action) |
| **Initial risk**                | 10 |
| **Controls / mitigations**      | (a) **Nothing pre-ticked** — every row is an explicit user selection, including "Select all shown" (still scoped to the current filter, still a deliberate click). (b) **One confirm dialog names every targeted note** (category, description/free-text preview, date) before any request fires — Cancel default. (c) This clears **only** `flagOnPatientBanner`; the note, its SNOMED code, its free text and its risk-category classification (`flags`) are never altered — a wrongly-cleared flag is fully recoverable by re-ticking the same box in Medicus's own edit form, nothing is deleted. (d) **Identity re-verified immediately before every write** in the batch (not only at panel-open) — a patient change mid-batch hard-closes the panel and aborts remaining writes, never fires against the new patient. (e) **Sequential writes, stop on first failure** — a partial batch never silently ploughs on into an unknown state. (f) **Verify-after-write**: each write re-fetches `note/overview` and confirms the flag actually cleared before reporting success. (g) Free-text rows are visually distinguished (italic, quoted, truncated-with-ellipsis) from coded rows so a preview is never mistaken for a full/authoritative description. (h) Full request+response logged to console on any failure — no silent partial success. Pinned by `test-write-path-inventory.js` (W24). |
| **Residual severity**           | 5 |
| **Residual likelihood**         | 1 |
| **Residual risk**               | 5 — Acceptable (ALARP), reflects that the underlying hazard class (a genuine risk flag going unseen) stays Catastrophic in severity even though the confirm-then-verify controls make an accidental occurrence Rare |
| **Acceptability**               | **Retired v3.268.14 — superseded by native Medicus Record clean up. CSO signed off the retirement 2026-10-01** (Dr D. Triska, CSO, GMC 6159481). Previously Accepted (ALARP) — CSO signed off 2026-09-20 (Dr D. Triska, GMC 6159481, in session). The feature was removed because Medicus now provides Record clean up (Patient record > Actions > Record clean up). |

---

### H-066 — Wrong inbound-document or workflow task reassigned, or reassigned to the wrong clinician, from the workflow allocation canvas

| Field                           | Value |
| ------------------------------- | ----- |
| **Hazard ID**                   | H-066 |
| **Description**                 | The workflow / inbound-document allocation canvas writes the same Medicus `POST /tasks/{slug}/task-list/bulk-reassign` as the lab canvas (W23). A **wrong task** in the batch, or a **wrong clinician UUID** for a chip, moves an inbound letter or team-inbox item onto someone who should not own it — the right GP may never see it, and a document that still needs filing sits unread. The write does not file the document or change clinical content; the harm is delayed or mis-routed review. Treating the registered GP as a confirmed requester, or launching on a results / privacy / EPS queue, would widen the same class of error. |
| **Potential causes**            | Name match colliding two people who share surname + first initial; a typed chip with no staff UUID guessed-through; a stale canvas after the queue moved; posting extra/invented keys; treating named GP as auto-placement; launching on the investigation-results queue (collision with the lab canvas) or on a queue that already has its own complete/discard widget. |
| **Affected users / components** | GPs, filing staff and workflow teams on inbound-document and `viewContext=workflow` task-lists. Components: `shared/workflow-allocate-core.js`, `content-scripts/workflow-allocate-canvas.js`, write owned by `shared/lab-allocate-core.js`. Endpoint `POST /tasks/{slug}/task-list/bulk-reassign` (404-fallback `/tasks/task-list/bulk-reassign`). |
| **Initial severity**            | 4 (Significant — a two-week letter or workflow item routed to the wrong inbox can delay action) |
| **Initial likelihood**          | 3 (Possible — bulk name-match against a live queue; document slug vocabulary is fail-open) |
| **Initial risk**                | 12 |
| **Controls / mitigations**      | (a) **Same W23 write controls as H-064** — named patient → destination confirm, unique staff/team UUID or refuse, exactly four captured keys, re-GET abort on vanished taskIds, stop on first failure. (b) **Sibling canvas, not a dual-mode fork of the lab overlay** — results-queue slugs stay on the lab canvas; privacy / EPS / prescription / officer slugs are excluded. (c) **Named GP is a grouping caption only** — `homeColumnKey` stays assignment-only; decorate never writes named GP onto `requester`. (d) Confirm copy states the write **does not file the document** or mark it complete. (e) Neither new file POSTs — `createClient` is the lab client. (f) Copy never claims Done / Sent / Filed / Allocated / Submitted / Booked. Pinned by `test-workflow-allocate-core.js` and `test-write-path-inventory.js` (W23 stays on `lab-allocate-core.js`). |
| **Residual severity**           | 4 |
| **Residual likelihood**         | 1 |
| **Residual risk**               | 4 — Acceptable (ALARP) |
| **Acceptability**               | **Accepted (ALARP) — CSO signed off 2026-09-20** (Dr D. Triska, GMC 6159481, in session). Residual depends on the clinician reading the named confirm list against the Medicus queue before Write. |

---

### H-067 — Patient-identifiable data shown on a public waiting-room display (Note board)

| Field                           | Value |
| ------------------------------- | ----- |
| **Hazard ID**                   | H-067 |
| **Description**                 | Note is a full-tab display meant for a waiting-room TV or a staff-room monitor. If a public profile painted patient names, initials, appointment reasons or request wording, people in the waiting room would see other patients' identifiable information — a confidentiality and dignity failure, and a likely ICO/CQC incident. A staff-only ops tile (triage inbox, practice pressure, remaining slots) mounted on the same public TV would leak operational detail patients should not see and could be misread as a promise about when they will be seen. |
| **Potential causes**            | Reusing Condor/WR strip rendering that includes names; a "show names" preference added later; a crafted backup flipping the waiting-room profile to staff; the renderer reading raw stream fields instead of the aggregate snapshot; wait times shown as "Mrs Smith · 47 minutes"; the request ticker quoting summaries. |
| **Affected users / components** | Patients in a waiting room (confidentiality). Practice staff configuring the board. Components: `board/board-core.js` (`buildSnapshot`, `widgetsForProfile`, `sanitiseConfig`, `sanitiseYoutubeList`), `board/board.js` (renderer), `shared/io/board-io.js` (import lock), `side-panel/modules/board/board.js` (companion copy). Pinned by `test-board-core.js` and `test-board-io.js`. |
| **Initial severity**            | 4 (Major — identifiable data on a public screen) |
| **Initial likelihood**          | 3 (Possible — the live streams already carry names, and the WR strip shows them in the side panel) |
| **Initial risk**                | 12 |
| **Controls / mitigations**      | (a) **No show-names flag exists.** (b) **`buildSnapshot()` copies counts, wait BANDS, tempo and demand totals only** — it does not copy names, initials, summaries, reasons, appointments or by-staff rows. (c) **Public profiles omit staff-only widgets** even if a backup lists them; shipped profile ids lock audience (waiting-room/message stay public); extra public boards stay public. (d) **The renderer paints snapshot fields and the practice-authored message only** and refuses a snapshot that still carries a forbidden key. (e) **Wait time is a band** ("Most waits are under N minutes"), never "longest wait 47 minutes". The practice sets those minutes, the Busy / Very busy occupancy counts, and the band wording from the Note tab. (f) **Import sanitises** the same locks, including custom profile ids. (g) Companion UI states the public-TV rule. (h) Demo streams plant fixture names so CI fails if they leak. (i) **Public dead feed fails loud** — hide wait/tempo/zeroes; full-face fail-loud screen. Demo mode is excluded. Wording is practice-owned; the fail-loud behaviour cannot be turned off. (j) **Public ticker never announces medical/admin request counts** — demand lines are staff-only even if the Requests-today widget is off. (k) **Staff-board confirm + public chrome lock** — opening a staff board from a public profile confirms; the profile select is hidden on public audience. (l) **Companion flap warning** — "Do not type patient names. This text goes on a public TV." (m) **No show-names or staff-tile unlock** — practice-owned thresholds and tile ticks cannot flip a public profile to names, initials, request wording, or staff-only widgets. (n) **Custom boards and words stay inside the same lock** — extra public boards, renamed shipped boards, and practice-authored copy cannot grow staff tiles or paint names. The optional public-demand tempo toggle is off by default. (o) **The "Requests today" tile (`demand` widget) is staff-only** — corrected v3.251.5; it had been public-eligible since v3.248.0, so control (c)'s "staff-only widgets" claim did not cover this one tile until this fix. Now locked at import, config-load and render, same as every other staff-only widget. (p) **Styles and Standard colours are paint only** — ten structural styles, and ten colour options on Standard. Neither can unlock names or staff-only tiles. (q) **YouTube playlist is practice-authored paint and media only** — off by default; only a sanitised playlist id is stored and embedded via youtube-nocookie. It cannot unlock names or staff-only tiles. Fail-loud still hides the player. |
| **Residual severity**           | 4 |
| **Residual likelihood**         | 1 |
| **Residual risk**               | 4 — Acceptable (ALARP) |
| **Acceptability**               | **Accepted (ALARP) — CSO signed off 2026-09-20** (Dr D. Triska, GMC 6159481, in session). Residual depends on practices mounting the Waiting room or Message profile on public TVs, not Ops. |

---

### H-068 — Wrong prescription-request task reassigned, or reassigned to the wrong clinician or team, from the Rx allocation canvas

| Field                           | Value |
| ------------------------------- | ----- |
| **Hazard ID**                   | H-068 |
| **Description**                 | The Rx allocation canvas writes the same Medicus `POST /tasks/{slug}/task-list/bulk-reassign` as the lab canvas (W23), on **non-routine and routine** prescription-request task-lists. A **wrong task** in the batch, or a **wrong clinician or team UUID** for a chip, moves a prescription request onto someone who should not own it — the right GP (or team) may never see it, and a request that still needs issuing sits unread. The write does not issue, sign, or file the prescription; the harm is delayed or mis-routed review. **Split equally** among doctors working today can dump the unallocated pile onto the wrong set of people if the appointment book is misread or a nurse/absent session is treated as a GP. **Distribute equally** can also move work already sitting with a GP. Added Medicus **teams** join those destinations. Treating the registered GP as auto-placement, or launching on EPS / results / document / privacy queues, would widen the same class of error. |
| **Potential causes**            | Name match colliding two people who share surname + first initial; a typed chip with no staff UUID guessed-through; a team dest without a unique team UUID; a stale canvas after the queue moved; posting extra/invented keys; treating named GP as auto-placement; even-split using cancelled sessions, absences, or non-doctors; **Distribute equally** rebalancing sitting work onto dests without a unique staff/team UUID; inbox-only re-GET treating sitting GP work as vanished; launching on EPS / results / document / privacy queues (collision with W21 / lab / workflow canvases). W8 (send-to-routine) is the overview DOM macro and does not share this page. |
| **Affected users / components** | GPs and prescribing staff on the **non-routine and routine** prescription-request task-lists. Components: `shared/rx-allocate-core.js`, `content-scripts/rx-allocate-canvas.js`, write owned by `shared/lab-allocate-core.js`. Endpoint `POST /tasks/{slug}/task-list/bulk-reassign` (404-fallback `/tasks/task-list/bulk-reassign`). |
| **Initial severity**            | 4 (Significant — a non-routine Rx request routed to the wrong inbox can delay issuing) |
| **Initial likelihood**          | 3 (Possible — bulk name-match plus even-split against the live appointment book) |
| **Initial risk**                | 12 |
| **Controls / mitigations**      | (a) **Same W23 write controls as H-064** — named patient → destination confirm (staff or team), unique staff/team UUID or refuse, exactly four captured keys. Vanish-check aborts the whole batch if any staged taskId is missing from the merged list. Remaining dest POSTs continue after a dest failure; the failure names how many earlier groups Medicus accepted. (b) **Sibling canvas** — launches on non-routine **and** routine prescription-request slugs (`prescription_request_task_non_routine`, `prescription_request_task_routine`, and hyphen twins). W8 is the overview send-to-routine macro and does not share this page. EPS / cancellation / privacy / officer slugs stay excluded (W21); results stay on the lab canvas; document / `viewContext=workflow` stay on the workflow canvas. (c) **Named GP is a grouping caption only** — `homeColumnKey` stays assignment-only; decorate never writes named GP onto `requester`; Split equally / Top up / Distribute equally ignore named GP. (d) **Split / top-up / distribute are local staging only** — they never POST. Destinations are doctors with a session on the chosen working day (calendar today by default; can be set to tomorrow) **plus any Medicus team the user adds** from `assigneeOptions.teams` (`addTeamColumn`; unique team UUID or refuse). Cancelled sessions skipped; Medicus/rota absences drop out; nurses/pharmacists/HCAs are not destinations when any GP-looking session exists. **Split equally** stages only the unallocated inbox pile. **Top up empty boxes** gives leftover unallocated to dests with the fewest tiles and does **not** move sitting work. **Distribute equally** re-deals in-today sitting plus unallocated so dest totals differ by at most one; away boxes are left unless Share this box. Confirm still lists every patient → destination before Write. (e) Confirm copy states the write **does not issue, sign, or file the prescription**. (f) Neither new file POSTs — `createClient` is the lab client. (g) Copy never claims Done / Sent / Filed / Allocated / Submitted / Booked / Issued / Signed. Pinned by `test-rx-allocate-core.js` and `test-write-path-inventory.js` (W23 stays on `lab-allocate-core.js`). (h) **Write vanish-check uses `fetchRxMergedTaskList`** — inbox GET (page query, `keepMasterAssignee`) plus bare GET of sitting work, same merge as `loadBoard`. Inbox-only re-GET does not contain work already sitting with a GP, so Distribute equally then Write would abort with “the queue changed”. (i) **Send N to usual GP is staging, not auto-place** — user-initiated only; unallocated rows whose `namedGpId` (preferred) or unique `namedGp` resolves to one staff member; requester ignored; colliding names and team-inbox labels stay in the pile; not-in usual GPs stay unless that action’s checkbox is ticked (session state). Usual-GP dest is `assigneeType: "staff"`. Same W23 write and named confirm as (a). |
| **Residual severity**           | 4 |
| **Residual likelihood**         | 1 |
| **Residual risk**               | 4 — Acceptable (ALARP) |
| **Acceptability**               | **Accepted (ALARP) — CSO signed off 2026-09-20** (Dr D. Triska, GMC 6159481, in session). Residual depends on the clinician reading the named confirm list against the Medicus queue before Write. |

### H-069 — Companion outstanding-investigations / open-tasks list misread as more certain than the underlying Medicus data supports

| Field                           | Value |
| -------------------------------- | ----- |
| **Hazard ID**                   | H-069 |
| **Description**                 | The Companion's "Open appts, links, tasks & investigations" section (v3.257.0) surfaces outstanding investigation requests (`isAwaitingResults === true`, from the patient journal) and open tasks (incomplete or snoozed, from Medicus's own per-patient task-list endpoint) on triage-task and, newly, care-record pages. `isAwaitingResults` means "no result has come back yet" — it is not a confirmed signal that the request was ever transmitted to the lab, and no field was found anywhere in the data the extension can read that distinguishes "sent, awaiting a result" from "never sent". A clinician could misread the list either direction: as reassurance the request definitely left the practice, or as grounds to duplicate-request something that was in fact sent and is simply slow. Separately, the open-tasks list excludes the task currently being viewed by matching its real identifier out of the row's `overviewURL` (the row's own `id` field is a different value, confirmed live, and cannot be used for the comparison) — a match failure would leave the current task listed redundantly rather than silently drop a different genuinely-open task. |
| **Potential causes**            | No "sent to lab" field exists anywhere in the investigation-request or journal data Medicus returns, so the ambiguity is inherent, not a bug; a clinician assumes list absence means "resulted normal" rather than "not currently awaiting, or not checked"; `overviewURL`'s trailing path segment format changes, breaking the current-task exclusion match; the journal walk reads a request's fields from the wrong level of the item shape (flat top-level items carry them under `item.data`, nested encounter entries carry them on the entry itself) and silently drops it — this was a real miss in the pre-merge review of v3.257.0, fixed before release and pinned by `test-outstanding-investigations.js`; one of the four fetches fails and the section is blanked wholesale (mitigated: lists fail independently, each with its own error line). |
| **Affected users / components** | Clinic-role Companion users on triage-task and care-record pages. `shared/outstanding-investigations.js`, `content-scripts/task-actions-panel.js` (`apiFetchPatientJournal`, `apiFetchOpenTasks`, `taskUuidFromOverviewUrl`). |
| **Initial severity**            | 3 (Moderate — could contribute to a missed or duplicated investigation; not itself a direct clinical action) |
| **Initial likelihood**          | 3 (Possible — the sent-vs-awaiting ambiguity is inherent to the underlying Medicus data, present on every outstanding row) |
| **Initial risk**                | 9 |
| **Controls / mitigations**      | (a) The sent-vs-awaiting caveat is stated in the UI itself, not only in a code comment ("Awaiting a result — not confirmation the request reached the lab"), directly under the heading whenever the group is expanded — pinned by `test-task-actions-due.js`. (b) Both lists are read-only: no write capability, no "resend" or "mark actioned" action offered. (c) Current-task exclusion compares the row's real taskUuid (parsed from `overviewURL`) against the page's own `ctx.taskUuid`, never the row's unrelated `id` field; a parse/match miss is over-inclusive (redundant row) not under-inclusive (a different genuinely-open task is never silently dropped by this logic). (d) The open-tasks fetch requests only `statuses[]=incomplete` and `statuses[]=snoozed` from Medicus itself — completed and discarded tasks are excluded server-side, not by a client-side filter that could be bypassed or forgotten. (e) Both lists inherit the existing H-001-class wrong-patient guard already covering this whole section: the sub-state object is pinned before the fetch and discarded if the page/patient changes mid-fetch. (f) Empty states are named ("No outstanding investigations.", "No open tasks.") rather than blank. Pinned by `test-outstanding-investigations.js` (15 tests, built from 3 real HAR captures) and `test-task-actions-due.js`. |
| **Residual severity**           | 3 |
| **Residual likelihood**         | 1 |
| **Residual risk**               | 3 — Acceptable (ALARP) |
| **Acceptability**               | **Accepted (ALARP) — CSO signed off 2026-09-20** (Dr D. Triska, GMC 6159481, in session). Residual depends on the clinician still opening and reviewing the underlying investigation or task in Medicus rather than acting on the Companion list alone, consistent with section 8 of the CSN. |

---

### H-070 — Capacity look-ahead reports "no days at risk" from a scan it could not complete

| Field                           | Value |
| ------------------------------- | ----- |
| **Hazard ID**                   | H-070 |
| **Description**                 | The Forecast look-ahead, the Today "Days at Risk" card and the printed at-risk pack summarise up to 84 days of appointment capacity against a practice's own minimums. `fetchManyDates` resolves per date and never throws, so an expired Medicus session, a network outage or a wrong practice code returns a scan with **no data rather than an error**. Reported naively, an empty scan is indistinguishable from a healthy one: a practice manager sees a green "no days at risk", takes the printed pack into a partners' meeting, and does not add the sessions a genuinely depleted week needed. The harm is a staffing decision made on absent data, not a clinical action. |
| **Potential causes**            | Session expiry mid-scan; Medicus unreachable; practice code unset or wrong; partial horizon coverage (some dates loaded, some failed); scan read while dates are still in flight; a stale shared scan cache; a horizon that runs past the bundled GOV.UK calendar's year-end (the calendar answers "not a bank holiday" for a day it has never heard of); a weekday with no sessions in the book yet being scored as a safely "closed" day; the Today card reusing a scan run yesterday, or under different look-ahead settings. |
| **Affected users / components** | Practice managers and partners using capacity planning. Components: `side-panel/modules/capacity/capacity-core.js` (`summariseScan`, `scanTone`, `lookAheadSentence`), `side-panel/modules/capacity/capacity.js` (look-ahead banner, CSV), `side-panel/modules/capacity/at-risk-pack.js` (printed pack), `side-panel/modules/today/today.js` (Days at Risk card). |
| **Initial severity**            | 2 (Minor — an operational staffing decision, no direct patient-facing action; downstream access pressure only) |
| **Initial likelihood**          | 4 (Likely — session expiry over a long panel session is routine, and a 28-day scan has 28 chances to miss) |
| **Initial risk**                | 8 |
| **Controls / mitigations**      | (a) **Coverage is measured, not assumed** — `summariseScan` counts `loadedDays` / `uncheckedDays` and sets `complete` only when every scannable day was read. (b) **`scanTone` withholds green** — an incomplete scan is `unknown` (neutral slate), never the all-clear wash, on both the banner and the Today card, and the count renders as `—` rather than `0`. (c) **The sentence states the gap** — "Checked N of M days … P still unchecked", or "Couldn't check the next N days — no capacity data available"; it only ever says "No days at risk" when `complete` is true. (d) **The printed pack carries a bordered incomplete-scan notice** and never prints a bare all-clear from a partial scan. (e) **Today is excluded from at-risk** (remaining-slot counts vs a whole-day target would otherwise read critical every afternoon and train managers to ignore the card). (f) Uplifted minimums are labelled as **estimates** wherever they change a number. Pinned by `test-capacity-core.js` ("coverage honesty" block: no-data, partial-data and complete-scan cases). |
| **Residual severity**           | 2 |
| **Residual likelihood**         | 1 |
| **Residual risk**               | 2 — Acceptable |
| **Controls added at pre-merge review (2026-09-04)** | (i) `effectiveMinimumForDate` reports `calendarKnown` and `evaluateDay` marks any future day past the bundled calendar's year-end as unchecked with the reason "Bank-holiday calendar ends YYYY-MM-DD — update Medicus Suite", so `complete` is false and the all-clear is withheld (`calendarCoversISO`, pinned by `test-uk-calendar.js` / `test-capacity-core.js`). (j) A future weekday with a minimum but `sessionsCount === 0` is reported as unchecked ("No sessions in the book yet"), never as closed/safe; bank holidays and zero-minimum days are still simply closed. (k) The shared scan cache carries the day it was run and a key of the look-ahead settings; the Today card only reuses a scan from today under identical settings. (l) Slots "Next working day" uses the practice's chosen bank-holiday nation, the same as Forecast. |
| **Acceptability**               | **Accepted (ALARP) — CSO signed off 2026-09-20** (Dr D. Triska, GMC 6159481, in session). Consistent with H-022 control (d) and H-058 control (b): a degraded state withdraws reassurance, it never presents as zero. |

### H-071 — Wrong patient-request task reassigned, or reassigned to the wrong person, from the request allocation canvas or a stale allocation group

| Field                           | Value |
| ------------------------------- | ----- |
| **Hazard ID**                   | H-071 |
| **Description**                 | The patient-request allocation canvas stages even-split of homepage medical/admin inbox tasks onto a named set of people (In today, a saved allocation group, or an ad-hoc encircled set). Confirming writes the same Medicus `POST /tasks/{slug}/task-list/bulk-reassign` as the lab canvas (W23). A **wrong task** in the batch, or a **wrong staff UUID** (stale group member, surname+initial collision, treating a group as a Medicus team inbox), moves a request onto someone who should not own it — the right GP may never see it. **Write on these slugs is fail-closed until a dummy-patient capture** (`REQUEST_WRITE_CAPTURED = false`); staging still works. Split equally / Top up / Distribute equally are local staging only. Named GP is a grouping caption, never auto-placement. |
| **Potential causes**            | Name match colliding two people who share surname + first initial; a group member UUID that no longer exists guessed-through; assigning onto a Medicus team inbox instead of the people in the group (cherry-pick pile); a stale canvas after the queue moved; posting extra/invented keys; treating named GP as auto-placement; even-split using cancelled sessions or absences; **Distribute equally** rebalancing sitting work; inbox-only re-GET treating sitting work as vanished; launching on `viewContext=workflow` (collision with the workflow canvas) or on Rx / results / EPS. |
| **Affected users / components** | GPs and reception allocating medical/admin patient-request inboxes. Components: `shared/request-allocate-core.js`, `content-scripts/request-allocate-canvas.js`, `shared/allocation-groups-core.js`, write owned by `shared/lab-allocate-core.js`. |
| **Initial severity**            | 4 (Significant — a medical request routed to the wrong inbox can delay care) |
| **Initial likelihood**          | 3 (Possible — bulk name-match plus even-split against a saved group) |
| **Initial risk**                | 12 |
| **Controls / mitigations**      | (a) **Same W23 write controls as H-064** — named patient → person confirm, unique staff UUID or refuse, exactly four captured keys. Vanish-check aborts the whole batch if any staged taskId is missing from the merged inbox+sitting list. (b) **Write fail-closed on these slugs** until a dummy capture is recorded in `docs/learnings-request-allocate.md`; `canWriteRequestAllocations` refuses with "Write not captured for this queue yet." (c) **Sibling canvas** — homepage `medical_patient_request_task` / `admin_patient_request_task` only; `viewContext=workflow` stays on the workflow canvas; Rx / results / EPS excluded. (d) **Named GP is a grouping caption only.** (e) **Split / top-up / distribute are local staging only.** Destinations are In today, a saved group of people, or an ad-hoc encircled set — never a Medicus team inbox as the group write. Away members are skipped and named. (f) Confirm copy states the write **does not complete, file, or reply**. (g) Neither new file POSTs. (h) Copy never claims Done / Sent / Allocated / Submitted. Pinned by `test-request-allocate-core.js` and `test-write-path-inventory.js` (W23 stays on `lab-allocate-core.js`). |
| **Residual severity**           | 4 |
| **Residual likelihood**         | 1 |
| **Residual risk**               | 4 — Acceptable (ALARP) while Write is blocked; after capture, residual depends on the clinician reading the named confirm list. |
| **Acceptability**               | **Accepted (ALARP) — CSO signed off 2026-09-20** (Dr D. Triska, GMC 6159481, in session). Write on these slugs remains fail-closed until the dummy-patient capture (control (b)); the acceptance covers the staging surface and the write contract as specified. |

### H-072 — Wrong name applied by a contacts-canvas name-quality fix (clear preferred name, split given/middle, or adopt a former name as current)

| Field                           | Value |
| -------------------------------- | ----- |
| **Hazard ID**                   | H-072 |
| **Description**                 | The contacts canvas detects five PDS-driven name defects on the hub patient's own record — a preferred name redundant with the official first name, a "Baby"/"Infant" placeholder official name (PDS repeatedly overwrites a real given name with this), a two-word given name recorded with no middle name, an all-caps field (e.g. "MR Andrew Smith", "Mr ANDREW Smith" — a GP2GP/PDS import artifact, added 2026-09-16), and a former-name entry that is purely an abbreviated copy of the current name (e.g. "Test D Test" when current is "Test Dave Test", added 2026-09-16) — and offers writes to fix each: `change-preferred-name` (clear), `change-official-name` (split given/middle, re-case, or replace the whole name with a chosen former name), `delete-former-name` (remove a purely-shorter former-name entry), and the associated `create-former-name` read. Four of the five writes are low-risk hygiene: clearing only removes a redundant display line, the split and re-case both preserve the same words (just field placement or letter case), and deleting a confirmed-redundant former-name entry never touches the current, displayed name at all. **Adopting a former name as the current official name is the real risk** — it replaces the patient's legal name outright, based on a human picking from a list this code has no way to verify is correct (a "former name" can itself be wrong, e.g. a second placeholder, or a genuinely different person's name entered against this record in error). |
| **Potential causes**            | The narrow "Baby"/"Infant" token match (`findPlaceholderNameToken`) mis-firing on a genuine name (accepted narrow-scope false-positive risk, not a correctness bug — `isRedundantPreferredName` itself is now an exact match against the confirmed first name only, deliberately excluding a middle name, after a colleague's own 2026-09-16 correction: a preferred name equal to a middle name, e.g. "Arthur" for "John Arthur Smith", is a genuine entry, not redundancy); the split-first-name suggestion applied to a genuinely double-barrelled first name that was correct as recorded; a user clicking "Use as current name" on the wrong former-name candidate when more than one is listed; a former-name entry that is itself junk (two placeholders in sequence); a stale canvas state racing a page navigation between the fetch and the write. |
| **Affected users / components** | The hub patient (identity/demographic correctness), and any downstream system relying on Medicus's name field (PDS sync, GP2GP, prescriptions, correspondence, the patient-facing login the split-name check exists to protect). Components: `isRedundantPreferredName`, `findPlaceholderNameToken`, `isSplitFirstName`, `isAllCapsWord`, `titleCaseNameWord`, `findWeirdCapitalisationFields`, `isShorterVersionOfName`, `checkPatientNameQuality`, `resolveMiddleNamesConflict`, `formatOfficialName` in `engine/contact-relationships.js`; `getEditPreferredName`/`changePreferredName`/`getEditOfficialName`/`changeOfficialName`/`getCreateFormerName`/`createFormerName`/`getEditFormerName`/`deleteFormerName` in `content-scripts/contacts-api.js`; `renderNameQualityWarning`, `renderMiddleNameChoice`, `fixRedundantPreferredName`, `fixSplitFirstName`, `fixCapitalisation`, `deleteShorterFormerName`, `beginPlaceholderAdopt`, `confirmAndApplyPlaceholderAdopt`, `chooseMiddleNameOption`/`confirmMiddleNameChoice`/`cancelMiddleNameChoice`, `refreshNameQuality` in `content-scripts/contacts-canvas.js`. Pinned by `test-contact-relationships.js` §16–§19. |
| **Initial severity**            | 4 (Major — a wrong legal name on the record is an identity-integrity defect that can propagate to correspondence, prescriptions and PDS/GP2GP sync; normally caught by the patient or practice before causing a treatment error) |
| **Initial likelihood**          | 3 (Possible without controls — the underlying PDS data-quality problem this was built to address is, per the user's own report, a recurring pattern, not a rare one) |
| **Initial risk**                | 12 |
| **Controls / mitigations**      | (a) **Detection never auto-applies** — all three checks only ever populate a warning list; every fix requires an explicit click. (b) **Scope is the hub patient only**, same as every other contacts-canvas write (H-055/H-056's own convention). (c) **The redundant-preferred-name and split-name checks only fire on confirmed separated fields** — `isRedundantPreferredName` compares the preferred name against `getEditOfficialName`'s real `givenName` ONLY (never a middle name — a preferred name equal to a middle name is a genuine entry, not redundancy, per a colleague's own 2026-09-16 correction), and `isSplitFirstName` likewise requires the real `givenName`/`middleNames`; neither guesses from the combined `fullOfficialName` display string, and both are skipped entirely (not approximated) if the extra fetch fails. (d) **The split fix changes nothing about the name itself** — same words, same order, only the field boundary moves; `prefix`/`familyName`/`suffix` are sent back unchanged from the same fresh read. (e) **The one materially risky action gets its own extra gates** — "Use as current name" requires a native `confirm()` naming the exact RESULTING text (`ContactRelationships.formatOfficialName`, not just the former entry's own pre-reconstructed string — see control (l)) before `confirmAndApplyPlaceholderAdopt` is even called, on top of the standard flow; every former-name candidate on record is listed with its own button (never a single default action), so the human picks from the real text, not a description of it. (f) **Wrong-patient guard on every write** — `resolveContext()` is re-checked immediately before each write (and again after the `getEditFormerName` read, before the `changeOfficialName` write, for the placeholder-adopt flow specifically, since that path has two network round trips) — H-043 family, same discipline as `fixWrongTypePhone`. (g) **Full-replace bodies are built from a fresh read immediately before POST, never the canvas-load snapshot** — every name-quality write re-fetches (`getEditOfficialName` / `getEditPreferredName` / `getEditFormerName` / `getPatientDetails` as appropriate), refuses a GET payload whose `patientId` does not match the hub patient (`payloadPatientMatches`), and re-validates that the detection still holds; if PDS already corrected the name, the write aborts with an on-screen error and a re-fetch rather than overwriting the better current value. Adopting a former name additionally aborts if the official name is no longer a placeholder, if the confirmed resulting text no longer matches the live former-name fields, or if the middle-name choice is stale against the live pair. (h) **Re-fetch after every write** (`refreshNameQuality`) — the warning list and the canvas header (`displayName`) always reflect what Medicus actually holds, never a locally-optimistic patch. (i) **Concurrency guarded** — `nameFixesInFlight` (keyed per issue, so the three candidates in a placeholder-name group can't double-fire on each other) joins the shared `anyWriteInFlight()` gate used by every other canvas write. (j) **The adopt action deliberately does NOT also delete the adopted former-name entry or record the replaced placeholder as a new former name** — either is a reasonable next step, but this code picks neither on the user's behalf; left as a manual follow-up in Medicus's own former-name screen rather than a second silent judgement call. (k) **`preferredGivenName` clear-to-empty is NOT confirmed live** — the HAR this was built from only captured changing between two non-empty values; a rejection surfaces as an on-screen error (`nameFixError`), it does not silently no-op. (l) **Adopting a former name never silently regresses a better middle name already on record** — found from a colleague's own live test, 2026-09-16: the former entry's `middleNames` is compared against the CURRENT official `middleNames` (`ContactRelationships.resolveMiddleNamesConflict`) before any write; identical values (case/whitespace-insensitive) proceed straight through, but a genuine difference shows both values verbatim with a radio each (defaulted to the longer/more complete one, never silently taken from the former entry) and the write waits for an explicit Confirm — `beginPlaceholderAdopt`/`confirmMiddleNameChoice`/`confirmAndApplyPlaceholderAdopt` in `contacts-canvas.js`. The confirm() prompt in control (e) is built from the RESOLVED fields (`formatOfficialName`), so it always names the name that will actually be written, including a middle name the user just chose, not the former entry's own unmodified text. (m) **The capitalisation fix never guesses at an ambiguous spelling** — `titleCaseNameWord` special-cases only the essentially-unambiguous "Mc" prefix (McDonald); a "Mac" prefix is deliberately left as a plain capitalise-first-letter result ("Macdonald") rather than guessing "MacDonald", since real spellings vary; `suffix` is excluded from the check entirely, since a Roman numeral or post-nominal letters are legitimately all-caps. The suggested result for every affected field is shown in the button's own label before it writes anywhere — the human sees the exact text, not a description of the change. (n) **Deleting a "shorter version" former name is scoped to initials only** — `isShorterVersionOfName` requires the SAME word count and every differing word to be a single-letter initial (`D` / `D.`) of the same-position current word; a multi-letter shortening (John→Johnny, Rob→Robert) is treated as real history and never matches, so `deleteShorterFormerName` can only ever remove an entry already established to be an initialised copy of the current name. The delete also re-fetches former names and re-runs that check immediately before POST. No native `confirm()` on this one (H-056's "visible context IS the confirmation" convention) — it never touches the current, displayed name, unlike every other write on this canvas. Pinned in `test-contact-relationships.js` §16 (all detection functions and `checkPatientNameQuality`'s issue shapes, including the `officialNameFields`-omitted degrade paths), §17 (`resolveMiddleNamesConflict`, `formatOfficialName`), §18 (`isAllCapsWord`, `titleCaseNameWord`, `findWeirdCapitalisationFields`), §19 (`isShorterVersionOfName`, initials-only + `payloadPatientMatches`) and §20 (canvas write paths source-grep the fresh-read-before-POST guards). |
| **Residual severity**           | 4 |
| **Residual likelihood**         | 1 (every write is human-initiated from real on-screen text, the one high-consequence action has its own extra confirm step, every write re-verifies patient identity immediately before firing, and every write is followed by a re-fetch rather than a local patch) |
| **Residual risk**               | 4 — Accepted (ALARP), CSO 2026-09-20 |
| **Acceptability**               | **Accepted (ALARP) — CSO signed off 2026-09-20** (Dr D. Triska, GMC 6159481, in session). Accepted as shipped: not yet live-tested against a real Medicus patient record (built entirely from HAR capture, awaiting confirmation the write endpoints behave as captured) — a live rejection surfaces as an on-screen error, never a silent no-op. The open review items recorded at proposal are carried forward as future review items — none is a condition of this sign-off: (i) whether "Use as current name" should log what it replaced somewhere the practice can recover it, the same open question H-056 (c)(iii) raised for deleted addresses/numbers; (ii) whether the split-first-name suggestion needs a stronger signal than "no middle name recorded" before it is offered, given a small false-positive rate against genuine double first names is accepted by design; (iii) whether adopting a former name should also prompt to record the replaced placeholder as a new former name, rather than leaving that entirely manual. |

### H-073 — A per-profile comment allow-list, or a practice-wide filing-profile sync, causes lab filing (W7) to auto-file a result that needed a human read

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                            | Value |
| --------------------------------- | ----- |
| **Hazard ID**                    | H-073 |
| **Description**                  | Two additions to the lab-filing macro (`content-scripts/triage-lens/lab-file-button.js`, W7), both requested after a colleague diagnosed a real profile that could never fire because of a recurring, un-benign performer comment. (1) A filing profile can now carry `allowComments` — phrases the CLINICIAN types after reading a real comment on their own screen — that excuse a specific, recurring free-text comment (e.g. the fixed, multi-sentence NICE-guidance note the LABORATORY attaches to every eGFR — lab-generated text, not Medicus-generated) from the "carries a comment the suite cannot score" blocker, scoped to that one profile only. (2) A filing profile's own content (match rules, parameters, `allowComments`, trend guard, etc.) can now sync practice-wide via a published Practice Profile (`shared/io/practice-profile.js`, new `labfiling` module) — the same shared-folder mechanism already used for Knowledge, Sentinel and other config. An admin with write access to the shared folder publishes once; every machine that opts into the Lab Filing module picks it up on its next poll. |
| **Potential causes**             | An `allowComments` phrase typed too short/generic, matching an unrelated comment via substring containment (e.g. "normal" would swallow anything containing the word); an allow-listed phrase that is coincidentally benign on the reports seen so far but not universally so for that analyte; a published profile propagating one admin's mistaken parameter/match/allowComments edit to every machine in one publish; a "replace"-mode publish silently discarding a colleague's differently-tuned local edit to the same profile id; a clinician clicking the new "enable this profile" prompt without actually reviewing what synced in. |
| **Affected users / components**  | Every clinician on an install with Lab Filing profiles, and — once the practice opts into the `labfiling` practice-profile module — every machine in the practice. Components: `shared/lab-filing-utils.js` (`allowComments` schema, `_commentAllowedByProfile`, `fileabilityBlockers`'s new optional `profile` argument), `content-scripts/triage-lens/lab-file-button.js` (`effectiveScore` recomputes blockers with the matched profile), `shared/io/practice-profile.js` (new `labfiling` module block), `shared/io/labfiling-io.js` (`labfilingImport`/`lockForReview`, unchanged but now also the merge/replace force-inert backstop), `options/options.js` (MODULE_DEFS `labfiling` entry), `options/labfiling-section.js` (`allowComments` field, the enable call-to-action, `updatedBy`/`updatedAt` provenance), `service-worker.js` (new importScripts wiring). |
| **Initial severity**             | 4 (the underlying action is the same irreversible clinical write as W7 — filing a lab result as normal, no action) |
| **Initial likelihood**           | 2 (Unlikely — every new path here still ends at the same human-reviewed, human-enabled, click-time-re-verified gate as the rest of W7; the additions widen what content can reach that gate, not what bypasses it) |
| **Initial risk**                 | 8 |
| **Controls / mitigations**       | (a) **`allowComments` is scoped to ONE profile, never the global set** — it is never merged into or read from `LF_BENIGN_COMMENT_PHRASES`; excusing a phrase for a U&E profile does not excuse it for FBC or any other profile on the same machine. (b) **A synced filing profile always arrives on a machine DISABLED, regardless of what was published.** `labfilingImport` routes every profile it writes through `LF.lockForReview` unconditionally — merge mode: only NEW (not-locally-present) profile ids are added, each individually validated and locked exactly like a manual backup import, via the same `LabFilingUtils` helpers; replace mode: the whole local array is overwritten by the published one, and every profile in it — including one a clinician had already reviewed and enabled locally under the same id — reverts to `enabled:false, reviewed:false`. A published profile can never itself switch auto-filing on anywhere; a human on that specific machine must still review and click "enable this profile" (now a bold, underlined call-to-action next to the toggle, not a quiet checkbox — added specifically because a freshly-synced profile is easy to miss). (c) **Merge mode never touches an existing local profile's content or state** — an id collision leaves the local copy, including any local `allowComments`/parameters edit and its own enabled state, completely untouched; only genuinely new ids are appended. (d) **Replace mode is an explicit per-module admin choice at publish time** ("Enforce for everyone"), never the default — the Lab Filing module defaults to unchecked (opt-in) and, when checked, defaults to merge. (e) **`allowComments` never touches the numeric severity gate** — an out-of-range or urgent lab flag still blocks regardless of any comment allow-list; the allow-list only ever excuses the separate free-text comment-residue check, and only for a result that is otherwise all-normal. (f) **Provenance on every local save** — `updatedBy`/`updatedAt` are stamped from the same identity field as the Practice Profile publisher (Options → Suite backup) whenever a profile is saved, shown on the card, so a colleague can see whose policy they are trusting without opening Edit. (g) A malformed row in a published `labfiling` payload is skipped, not fatal to the rest of that publish's merge. (h) **Observed content and requirement — added 2026-09-22 at a colleague's request, CSO re-signed 2026-09-24.** Every performer comment whitelisted so far is fixed, multi-sentence, laboratory-generated text (the lab's own boilerplate attached to a report group), never a single word or phrase; a genuine allow-list entry is therefore a full sentence or more. Whitelisting is a PRACTICE-level decision, not an individual clinician's: an individual clinician mistakenly or arbitrarily whitelisting a generic word (e.g. "normal") must not be possible, and any such local entry must be overridden by the practice-level decision. (i) **Whole-comment matching, signed with the 2026-09-24 re-sign, and the remaining practice-approval design:** when a whitelisted comment is added or changed, the filing setup it belongs to is disabled until it has been reviewed and approved at practice level; approvals are then distributed practice-wide and switched on per clinician (not per machine); comments are keyed per laboratory and report group (a comment arrives as one package for a lab-defined group of results, not per result); **matching now requires the whole comment residue to be explained by allow-listed text — IMPLEMENTED 2026-09-22 (v3.265.x) and signed 2026-09-24, replacing the substring-containment rule (the open review item under Acceptability)**: a phrase that is only part of a comment, or that merely contains it, excuses nothing; a whitelisted phrase with text added before or after it is not excused; an entry must be at least 6 words and 30 characters, not made only of generic words ("normal", "no action"…), and at most 2 000 characters — an over-long or too-short entry is refused at save with the reason, dropped on import/sync/restore, and ignored by the matcher, never truncated (before this change a comment over 500 characters could not be stored whole — the longer variants of the eGFR note are about 600 characters — and only the containment rule let a truncated copy still match). Practice-level approval and per-clinician enabling are still not implemented; they stay open review items, not a contradiction of this acceptance. Until they exist, (b)/(c)/(d) remain the operative controls for legacy profile sync. Catalogue comment lists are per lab × report group — see (j). (j) **Catalogue engine fail-closed — CSO 2026-09-24.** When `filingEngine` is `catalogue` and there is no legacy profile, a catalogue result of `ok: false` blocks filing. The practice-wide gather of every group's `allowComments` (used only so the suite's own baseline comment check has something to read) must not clear a file the catalogue did not evaluate, so a phrase allowed for a different lab × heading cannot excuse this report. A failed load of the unapproved-edits catalogue (`includeUnreviewed`) also blocks, including when a legacy profile is present: an edited-but-unapproved range is not treated as "never set" and does not fall back to the lab range. When a legacy profile is present and the catalogue returns `ok: false` for any other reason, the verdict stays that profile's own blockers — a broken catalogue does not erase a legacy blocker and does not blanket-deny a file the legacy gate already cleared. Catalogue-only one-click confirm shows the practice range that cleared each value, and the lab-flag override warning when the report-group override applied. Shipped defaults keep `filingEngine` and `oirEngine` at `legacy`. Pinned by `test-lab-filing-gate.js` and `test-lab-filing-catalogue.js`. Pinned by `test-lab-filing-utils.js` (allowComments scoping and substring behaviour, schema validation), `test-practice-profile.js` (labfiling merge/replace behaviour, force-disable on both paths, existing-local-profile preservation, malformed-row skip), `test-service-worker.js` (the new `lab-filing-utils.js`/`labfiling-io.js` importScripts wiring is present and dependency-complete). |
| **Residual severity**            | 4 |
| **Residual likelihood**          | 1 (no path here writes to a patient record directly or bypasses the existing human-review/enable/click-time-re-verify chain; the widened surface is entirely upstream of that unchanged gate; catalogue-only does not file when the catalogue cannot evaluate) |
| **Residual risk**                | 4 — Accepted (ALARP), CSO re-signed 2026-09-24; addendum v3.101 signed 2026-10-03 |
| **Acceptability**                | **Accepted (ALARP) — CSO signed off 2026-09-20** (Dr D. Triska, GMC 6159481, in session). Accepted as shipped: not yet live-tested against a real practice-profile publish/apply cycle (built and unit-tested; the underlying `labfilingImport`/`lockForReview` force-inert behaviour is the same code already live in the manual-backup-restore path). The open review item recorded at proposal (substring-containment matching) is closed by the whole-comment rule in control (i), signed with this re-sign. **Re-signed 2026-09-24** (Dr D. Triska, CSO, GMC 6159481): controls (h) and the implemented part of (i) are no longer marked pending, so the residual line and the controls agree. Still open, and not a condition of this acceptance: practice-level approval and per-clinician enabling. Control (j) records the catalogue fail-closed fixes signed the same day (H-080 / H-081). **Addendum signed 2026-10-03** (Dr D. Triska, CSO, GMC 6159481, approved on merge go), hazard-log v3.101. Residual stays 4. A numeric result's comment is the distinct comment fields Medicus sent. A result with no comment is not offered for whitelisting. An allow-list entry saved in the old stripped form still matches. The whole-comment rule is unchanged. |

### H-074 — Lab filing (W7) could offer to auto-file a result no filing profile had ever been configured to cover

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                            | Value |
| --------------------------------- | ----- |
| **Hazard ID**                    | H-074 |
| **Description**                  | A **pre-existing structural gap in W7**, found live 2026-09-17 while a colleague was testing the H-073 features: a filing profile's `match[]`/`analytes[]` gate *whether the File button appears at all* for a combined report (one task can carry several headings — Renal function tests, LFTs, Lipids — under one shared button), but nothing gated *which individual results* were swept into "file all normal". The whole-report severity check treats every result as fileable once it is in range by the lab's own flag, whether or not any profile ever declared it. `profileParamBlockers`'s `requireRangeForAll` backstop only fires when a result has **neither** a clinician parameter **nor** a lab-supplied reference range — an analyte the lab always ranges (routine bloods usually are) sails straight through with no profile ever having named it. Concretely: a CRP result sharing a task with a genuinely-configured U&E panel was **offered** for filing as part of "all normal" even though no profile of a colleague's names CRP anywhere. **Not actually filed** — a colleague caught it before pressing File — so this was a false OFFER, not a false WRITE; the human-review step that gates every W7 commit held, which is itself one of the two independent controls that kept the risk from reaching the patient record. |
| **Potential causes**             | A profile's `analytes` field left incomplete relative to what a lab's report actually shows (the field existed before this fix but was never enforced as a gate — only used to seed the editor UI); a combined multi-heading task where one heading is fully configured and another isn't; an analyte the clinician assumes is "obviously normal" and never bothers declaring. |
| **Affected users / components**  | Every clinician using Lab Filing with a combined multi-heading report. Components: `shared/lab-filing-utils.js` (`mergeProfilesForReport`'s `analytes` union — was hardcoded empty, same bug class as H-073's `allowComments` fix the day before; new `unrecognisedAnalyteBlockers`, using the existing token-anchored `analyteMatchesName`, not a naive substring), `content-scripts/triage-lens/lab-file-button.js` (`computeProfileBlockers` now also runs it). |
| **Initial severity**             | 4 (the underlying action is the same irreversible clinical write as the rest of W7 — filing a lab result as normal, no action — for an analyte nobody reviewed for that decision) |
| **Initial likelihood**           | 3 (Possible — routine bloods are usually lab-ranged, and a combined multi-heading task with partial profile coverage is an ordinary, not edge-case, situation; confirmed to have actually occurred, not merely theoretical) |
| **Initial risk**                 | 12 |
| **Controls / mitigations**       | (a) **New `unrecognisedAnalyteBlockers(report, profile)`** blocks filing for ANY result whose name isn't recognised by the (merged) profile's own `analytes` list — same "unknown → not fileable" doctrine as `requireRangeForAll`, extended from "no range" to "never configured", matched via the same token-anchored `analyteMatchesName` the parameter matcher already uses (not `match[]`, which only needs one hit to make a profile apply at all and is deliberately not exhaustive). (b) **`analytes` is now unioned into the merged effective profile** (`mergeProfilesForReport`) — it was hardcoded to an empty array, so the new check would otherwise have recognised nothing from any profile, ever. (c) **Fails closed on an empty `analytes` list** — a profile that never declared any analyte inventory blocks every result, rather than treating "not declared" as "anything goes". (d) **Two independent controls, not one** — even before this fix, the standard W7 human-review gate (the clinician reads the confirm screen / presses File themselves) is what actually stopped this from reaching the patient record in the real case that surfaced it; this fix closes the upstream gap so the *offer* itself is now correct, not just the final safety net. Pinned by `test-lab-filing-utils.js` (`unrecognisedAnalyteBlockers` scoping, fail-closed-on-empty, token-anchored match; the `mergeProfilesForReport` `analytes` union). |
| **Residual severity**            | 4 |
| **Residual likelihood**          | 1 (the gate now requires explicit per-analyte declaration; residual risk is an incomplete `analytes` list on an existing profile, which now fails CLOSED — i.e. blocks filing rather than silently sweeping the gap in — so the failure mode changed from "wrong thing offered" to "right thing not yet offered until the profile is completed", which is the safe direction) |
| **Residual risk**                | 4 — Accepted (ALARP), CSO 2026-09-20 |
| **Acceptability**                | **Accepted (ALARP) — CSO signed off 2026-09-20** (Dr D. Triska, GMC 6159481, in session). **Live-confirmed 2026-09-17**: a colleague's real CRP case blocked correctly on first test, and filing worked again once a genuine Lipids profile covering it was added. **This is a genuine behavioural change across every existing filing profile** — any profile whose `analytes` list is incomplete relative to what its reports actually show will now see filing blocked for the uncovered results, where it previously (incorrectly) offered them; a colleague also confirmed live that this correctly caught "a couple of results where there were non-listed analytes which were silently passing" beyond the original CRP case. Flagged to a colleague before building; he accepted the tradeoff explicitly. The open review item recorded at proposal is carried forward as a future review item, not a condition of this sign-off: whether the options-page profile editor should surface a warning when a profile's `analytes` list looks incomplete relative to its `match[]`/recent report history, to make the newly-enforced expectation easier to satisfy correctly first time. |

### H-075 — Filing macro's click on a labelled radio control silently failed to select it, so a filing attempt could mark results normal but never actually file the task

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                            | Value |
| --------------------------------- | ----- |
| **Hazard ID**                    | H-075 |
| **Description**                  | Found live 2026-09-17, testing H-073/H-074's features to completion for the first time in this session (every earlier live test had been blocked before reaching the actual click). `fileAllNormal`'s STEP 1c (`content-scripts/triage-lens/lab-file-button.js`) re-selects Medicus's "File results with no further action" Next-Step radio immediately before filing, as a hard safety measure — it exists specifically to guarantee filing never proceeds while "Reassign task" or "Message patient" happens to be the selected next step. On a colleague's real investigation-results screen, that control is `<label for="radio_group_...">` referencing a separate sibling `<input type="radio">` elsewhere in the DOM (not wrapped inside the label). The shared `realClick` helper — used for every click in this macro — fired a full pointerdown/mousedown/pointerup/mouseup/click sequence on the label and THEN a second, separate `.click()` call, hitting that control's own interaction handling twice in one synchronous tick with no time for its state to settle in between. Result, confirmed via screenshot: after a filing attempt, the WHOLE Next-Steps group showed nothing selected — not the option that had been clicked, and not the one that was selected beforehand either — and Medicus's primary action button relabelled itself to "Reassign task". **Every earlier step (marking each result "Normal result, no action required", the confirm dialog) completed normally** — from the clinician's view, the action looked like it had worked, but the task never actually left the queue, matching this macro's own W7 disclosure that a click is observed, never a Medicus confirmation (H-007/audit R10) — that honesty is precisely what surfaced this as "check — Medicus hasn't confirmed" rather than a false claim of success. |
| **Potential causes**             | A `<label for="id">` control whose actual `<input>` is a DOM sibling, not a descendant — confirmed to exist on Medicus's own Next-Steps radio group (class `m-radio__label`/`m-radio__native`, a different underlying UI toolkit from the Quasar-flavoured selectors the rest of this macro's marking step targets, which continued working throughout); a shared click helper firing more than one interaction on the same element in one tick with no allowance for a component's own change-detection/state-settling; `aria-checked` not being set at all by this particular Medicus control, silently defeating every "already selected, don't re-click" check in the macro. |
| **Affected users / components**  | Every clinician using the "File all normal" action in `manual` or `confirm` commit mode, on any Medicus screen using this labelled-radio pattern for its Next Steps (or, via the same `realClick`, `fileAndMessage`'s own next-step selection). Components: `content-scripts/triage-lens/lab-file-button.js` — `realClick` (now special-cases `<label>` elements: resolves the real associated control via `for`/id, or a descendant for the wrap pattern used elsewhere, and clicks it directly exactly once, never both the label and a second call); new `resolveRadioControl`/`isRadioSelected` helpers (read a control's real `.checked` property instead of the always-null `aria-checked`), now used by STEP 1's marking loop, STEP 1c, and `fileAndMessage`'s next-step selection, so an already-correct selection is never re-clicked at all. |
| **Initial severity**             | 4 (the underlying action is the same irreversible clinical write as the rest of W7; the specific failure mode observed was "nothing files" rather than a wrong write, but the primary button relabelling to "Reassign task" after a failed attempt raises the theoretical possibility of a wrong next-step being left selected for a subsequent manual action) |
| **Initial likelihood**           | 4 (Likely — this is the FIRST time in the whole H-073/H-074 testing arc that a live attempt reached this exact click at all; once reached, it reproduced consistently on real Medicus screens using this control pattern) |
| **Initial risk**                 | 16 |
| **Controls / mitigations**       | (a) **Root cause fixed at the shared click helper** (`realClick`), not patched around — a `<label>` now resolves and clicks its real associated control directly, exactly once, using the browser's own reliable native `.click()` activation behaviour rather than a synthetic multi-event dispatch sequence prone to double-firing a component's interaction handling. (b) **Non-label elements (buttons, etc.) are completely untouched** — the fix is scoped specifically to the `<label>` case that was proven broken, zero risk to every other already-working click in the macro (confirmed: STEP 1's marking, which uses different, Quasar-flavoured controls, worked throughout this whole investigation without ever needing a fix). (c) **`isRadioSelected` reads the real underlying control's `.checked` property** (resolving a label first), removing the risk category entirely for the common case: an already-correctly-selected option is never clicked at all, rather than clicked differently. (d) **The existing W7 disclosure discipline is what surfaced this** — the toast that fired ("Medicus hasn't confirmed the filing") never claimed success it couldn't verify, which is exactly why this was caught immediately rather than assumed to have worked. (e) Diagnosed entirely from live evidence gathered via a `ch-debug`-gated console log added specifically for this investigation (candidate elements, resolved control, before/after selection state) plus a targeted DOM inspection a colleague ran directly — no blind guessing at the fix. (f) **Live-confirmed working** 2026-09-17 immediately after the fix landed. `realClick` itself cannot be exercised by the Node test suite (no real DOM/`MouseEvent`/label-activation semantics available in the hand-rolled fake-DOM harness `test-lab-file-macro.js` uses, which always substitutes `clickFn: (el) => el.click()`) — this fix relies entirely on the live confirmation, not a regression test. |
| **Residual severity**            | 4 |
| **Residual likelihood**          | 1 (live-confirmed fixed; residual risk is a different, not-yet-encountered DOM pattern on some other Medicus screen defeating `realClick` in a new way — the same class of risk that existed before this fix was ever needed, not a new one it introduces) |
| **Residual risk**                | 4 — Accepted (ALARP), CSO 2026-09-20 |
| **Acceptability**                | **Accepted (ALARP) — CSO signed off 2026-09-20** (Dr D. Triska, GMC 6159481, in session). **Live-confirmed working** 2026-09-17 by a colleague immediately after the fix — this is the strongest evidence class available for a DOM-interaction fix, stronger even than a passing automated test, since the automated suite cannot exercise this code path at all. The open review item recorded at proposal is carried forward as a future review item, not a condition of this sign-off: whether `realClick`'s label-handling should be generalised further (e.g. checkboxes, or other framework-specific interaction patterns) proactively, versus continuing to fix each pattern only once it is found live, given the macro cannot be meaningfully unit-tested against a real browser DOM either way. |

### H-076 — Repeat-prescribing authorisation pill asserts or misses an incorrect authorisation-type / quantity judgement

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field                           | Value |
| -------------------------------- | ----- |
| **Hazard ID**                   | H-076 |
| **Description**                 | The repeat-prescribing authorisation pill (Medication tab, prescription-request task overviews, and the re-authorise/modify popup) computes and displays its own judgement of a repeat's authorisation type ("Fixed" / "Unclear" / "Until review date"), runs an independent days-supply cross-check against Medicus's own reported quantity, and flags a same-reauthorisation-batch outlier. Unlike the existing rule-monitoring chip pattern (a fixed interval read off a lab value), this is the suite computing a judgement about whether a *prescribing/administrative* record is internally consistent. A wrong "Fixed" assertion, an under-sensitive days-supply mismatch, or a missed outlier could reinforce an already-incorrect reauthorisation basis or leave a genuine over/under-issue unflagged; a wrongly-asserted mismatch could send a clinician down an unnecessary review. The pill is read-only and advisory only — Medicus's own re-authorise screen remains the sole place any authorisation is actually changed. Originally drafted as H-072 on the CSO catch-up branch; renumbered because H-072 on main is the later contacts-canvas name-quality write. |
| **Potential causes**            | Ambiguous Medicus status text misread past the deliberate fail-closed guard; an unrecognised dose form/unit reaching the days-supply calculation instead of being refused; a missing or wrong factor in the new HRT gram-dose factor table (`rules/hrt-gram-dose-factors.json`) understating or overstating a genuine mismatch; the same-batch outlier comparison drawing from the wrong batch (task-overview batch vs the patient's whole current repeat list — the two screens deliberately use different scopes); the popup's own `authorisationMethod` field being wrong or stale in Medicus's data. |
| **Affected users / components** | GPs and prescribing staff on the Medication tab, prescription-request task overviews, and the re-authorise/modify popup. `shared/repeat-authorisation.js`, `content-scripts/repeat-prescribing-pills.js`, `rules/hrt-gram-dose-factors.json`, and the MAIN-world network-observation extension in `content-scripts/triage-lens/page-world.js` used to learn the popup's prescription id (the popup never changes the page URL). |
| **Initial severity**            | 3 (Moderate — could reinforce an already-wrong reauthorisation decision or leave a genuine quantity mismatch unflagged; the clinician retains final authority in Medicus's own screen) |
| **Initial likelihood**          | 3 (Possible — ambiguous status text and non-standard dose forms are routine across a repeat-prescribing population) |
| **Initial risk**                | 9 |
| **Controls / mitigations**      | (a) **Fails closed on anything ambiguous** — PRN wording, dose ranges, an unrecognised unit, or a product missing from the HRT gram-dose factor table all leave the pill silent/"Unclear" rather than asserting a false match. (b) **Only the re-authorise/modify popup screen**, which carries a direct `authorisationMethod` field, can positively assert "Until review date"; the Medication tab and task-overview screens infer from status text and can only ever read "Unclear", never wrongly assert "Fixed" from ambiguous wording. (c) **The days-supply cross-check is independent and additive** — it flags a disagreement for the clinician to look at; it never edits quantity, days-supply, or authorisation method itself. (d) **The same-batch outlier flag is scoped correctly per screen**: within the reauthorisation batch on the task-overview screen, against the whole current repeat list on the popup screen. (e) **Advisory only — no write path**; Medicus's own re-authorise screen remains the sole place an authorisation is changed. Pinned by `test-repeat-authorisation.js`. |
| **Residual severity**           | 3 |
| **Residual likelihood**         | 2 |
| **Residual risk**               | 6 — Acceptable (ALARP) |
| **Acceptability**               | **Accepted (ALARP) — CSO signed off 2026-09-20** (Dr D. Triska, GMC 6159481, in session). Read-only advisory pill; fails closed on ambiguity; Medicus's own re-authorise screen remains the sole place any authorisation is changed. |

### H-077 — Optional Transactional API proxy: patient data leaves the browser

| Field                           | Value |
| -------------------------------- | ----- |
| **Hazard ID**                   | H-077 |
| **Description**                 | When a practice enables `txn.integrationMode` = `hybrid` or `transactional`, patient-identifiable reads are routed through a Graysbrook-operated UK backend proxy which signs a short-lived Medicus token and forwards them to the official Medicus Transactional API. A misconfigured, compromised, or write-capable proxy, or a practice that enables the path without understanding the transfer, would be patient-data egress outside the user's authenticated Medicus session — the intended-purpose default. |
| **Potential causes**            | Practice enables hybrid/transactional without a signed DPIA/CSO review; proxy URL or `txn.callerKey` leaked or restored onto the wrong machine; a future code path sends a write through the proxy; wildcard `*.supabase.co/*` host permission is abused by a modified extension; cache (60s) served after a patient switch if identity is not re-checked. |
| **Affected users / components** | Any practice that enables the path, and every patient whose record is read through it. Components: `shared/txn-transport.js`, `shared/txn-config.js`, `shared/data-source-transactional.js`, `service-worker.js` (`txnFetchPatientBundle`), `docs/TRANSACTIONAL-API-INTEGRATION.md`. Cross-references **H-009** (general egress) and INTENDED-PURPOSE "Data flow and egress". |
| **Initial severity**            | 5 (Catastrophic from an IG perspective if the transfer is uncontrolled) |
| **Initial likelihood**          | 2 (Unlikely — default is `session`; path is dormant without a deliberate proxy URL and credential) |
| **Initial risk**                | 10 |
| **Controls / mitigations**      | (a) **Default off** — `txn.integrationMode` defaults to `session`; hybrid/transactional require a deliberate practice configuration. (b) **Read-only** — `txn-transport` throws on `isWrite`; no write path uses the proxy. (c) **Credential isolation** — `txn.callerKey` is read only in the service worker; content scripts request bundles by message and never see the key; the key is excluded from suite backups. (d) **UK proxy, short-lived token** — the proxy signs a short-lived Medicus token and forwards; documented at `docs/TRANSACTIONAL-API-INTEGRATION.md`. (e) **60s cache** is for chip/summary reads only and is cleared when txn config changes. (f) **Practices must not enable the path** without a practice-side processing record / DPA with Graysbrook (DPIA §2.2 "Lawful basis") — this hazard and DPIA §2.2 were CSO/DPO signed 2026-09-20, so the remaining gate is that practice-side act. (g) CSN §6 items 1/8/9 (doc v3.82) state the path instead of claiming zero egress. |
| **Residual severity**           | 5 |
| **Residual likelihood**         | 1 (dormant unless enabled; residual is a practice that enables it after sign-off, or a compromised proxy) |
| **Residual risk**               | 5 — Accepted (ALARP), CSO 2026-09-20 |
| **Acceptability**               | **Accepted (ALARP) — CSO signed off 2026-09-20** (Dr D. Triska, GMC 6159481, in session), together with CSN §6 items 1/8/9 (doc v3.82, recorded as v3.83) and DPIA v1.3 §2.2 — the txn-proxy trio left open at the 2026-07-28 INTENDED-PURPOSE signature. Enabling `hybrid` or `transactional` remains a deliberate practice configuration act: the deploying practice must first put its own processing record / DPA with Graysbrook in place (DPIA §2.2 "Lawful basis"). |

### H-080 — Lab Filing driven by the catalogue offers a one-click "all normal" that a human should have read

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field | Value |
| --- | --- |
| **Hazard ID** | H-080 |
| **Description** | From Phase E the filing decision (whether a report is offered for one-click "normal, no action required" filing) can be made from the practice's approved Lab Result Catalogue instead of, or as well as, a filing profile: every result must be recognised by SNOMED code, belong to a report group for which assisted filing is on and approved at that lab, sit inside its practice range (or the lab's own flag), pass its guards, and have every lab comment covered by that group's allowed comments. The action is the same irreversible W7 write. A human still presses File, or OK on a dialog that lists every value. A wrong offer is a hazard because that dialog is easy to accept. Outstanding Requests can use the same catalogue to match a chase-up (`oirEngine`, also default `legacy`); that matcher falls back to the legacy engine on any problem and does not auto-tick ties. This entry covers the filing gate. The Outstanding Requests matcher stays on its own review (draft H-078) and is not accepted here. |
| **Potential causes** | A report recognised as a covered group when it is not; an unapproved range treated as "never set" and judged on the lab range; the catalogue failing to evaluate and catalogue-only filing proceeding on the generic baseline, including a practice-wide comment whitelist that can excuse a phrase allowed for a different heading; the confirm dialog showing the lab range, or omitting the lab-flag override warning, so the clinician accepts a limit they did not set; the catalogue winning over a legacy blocker; a stale or invalid catalogue read as "nothing to add". |
| **Affected users / components** | Clinicians who turn the catalogue filing engine on; patients whose results are filed. Components: `engine/lab-filing-catalogue.js`, `engine/lab-filing-gate.js` (`combineFilingBlockers`), `content-scripts/triage-lens/lab-file-button.js`, `shared/lab-filing-utils.js` (`buildFilingConfirmMessage`), `shared/lab-catalogue-overlay.js`. |
| **Initial severity** | 4 (Major — filing a result as normal that needed a clinician's action; same class as H-073 / H-074) |
| **Initial likelihood** | 3 (Possible — practice-authored catalogue content, and two failure paths that could file without the new checks) |
| **Initial risk** | 12 |
| **Controls / mitigations** | (a) **Union-only.** In the opt-in catalogue engine the legacy gates still run, and catalogue blockers are only added. The catalogue cannot remove a legacy blocker. (b) **Separate shadow log**, value-free (`reasonKinds` only), on its own key, omitted from `labfilingExport`. (c) **Recognition by SNOMED code** and an approved, enabled report group; anything short of that blocks the task. (d) **Approval withdraws on edit.** An edited-but-unapproved range or guard blocks when the pending catalogue is supplied. (e) **Restore, sync, merge and import arrive unapproved.** Practice-set rules with per-clinician approval are a target design, not implemented. (f) **No automatic mode.** Catalogue-only uses commit mode `confirm`: one dialog, then the macro clicks File only after OK. (g) **Defaults stay legacy.** `filingEngine` and `oirEngine` ship as `legacy`. Turning the catalogue engine on is a practice choice, not this release. On a catalogue problem when a legacy profile is present, that profile's blockers stand alone. (h) **Pending catalogue load fails closed (2026-09-24).** If `filingEngine` is `catalogue` and the unapproved-edits catalogue cannot be loaded, filing is blocked. An unapproved range does not fall back to the lab range. The blocker is added even when a legacy profile is also present. (i) **Catalogue `ok: false` with no legacy profile fails closed (2026-09-24).** Filing does not proceed on the generic baseline or on the practice-wide comment whitelist. With a legacy profile, `ok: false` stays legacy-alone: a broken catalogue does not erase a legacy blocker and does not blanket-deny a file that gate already cleared. (j) **Confirm dialog shows the gate that cleared the file (2026-09-24).** Catalogue-only confirm lists the practice range for each value, and the lab-flag override warning when that report-group switch applied. Pinned by `test-lab-filing-gate.js` and `test-lab-filing-catalogue.js`. |
| **Residual severity** | 4 |
| **Residual likelihood** | 1 (the catalogue cannot unblock a legacy blocker; catalogue-only cannot file when the catalogue or the pending view cannot be checked; a human still confirms against the practice range; nothing acts until approved on that machine; both engines default off) |
| **Residual risk** | 4 — Accepted (ALARP), CSO 2026-09-24 |
| **Acceptability** | **Accepted (ALARP) — CSO signed off 2026-09-24** (Dr D. Triska, GMC 6159481). Accepted for the opt-in, union-only catalogue filing path with controls (h), (i) and (j) in place. **Not accepted:** switching `filingEngine` or `oirEngine` to `catalogue` in shipped defaults, a practice-wide rollout of catalogue filing, or E3 (replacing the legacy gates). Those need a fresh assessment. Open review items, not conditions of this acceptance: practice-level approval and per-clinician enabling (H-080 (e) target design); whether the macro should refuse when this machine's catalogue version differs from the published one. Draft H-078 (Outstanding Requests matcher) is not part of this signature. |

### H-081 — A practice normal range or guard attached to a result acts where it does not belong

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| Field | Value |
| --- | --- |
| **Hazard ID** | H-081 |
| **Description** | A practice normal range, trend limit or medicine exclusion is authored per result and per lab. The hazard is that such a value is applied where it is not valid: a different lab, a different unit, a mis-identified result, or the wrong trend direction. A wrong range can make an abnormal value read as within the practice's limits. The lab-flag override (one switch per test at a lab, on the report group, off by default) can clear a lab flag the practice has explicitly accepted. Before the 2026-09-24 fix, catalogue-only confirm could show the lab range instead of the practice range that cleared the file, and could omit the override warning. |
| **Potential causes** | A range typed for one lab used for another; a unit mismatch; a range applied to a comparator-censored or urgent value; an unapproved edit falling back to the lab range because the pending catalogue failed to load; the confirm dialog showing the lab low–high, so the clinician does not see the practice limit they are accepting; the override switch clearing a flag without the dialog saying so. |
| **Affected users / components** | Clinicians using Lab Filing with the catalogue engine; patients whose results are filed. Components: `shared/lab-catalogue-overlay.js` (`setFilingRange`, `setFilingGuards`, `setFilingGroup`), `engine/lab-filing-catalogue.js` (`practiceConfirmLimits`, `applyCatalogueOverrides`), `shared/lab-filing-utils.js` (`buildFilingConfirmMessage`, `unitsSafeToApply`), `content-scripts/triage-lens/lab-file-button.js`. |
| **Initial severity** | 4 (Major — a value that needed action read as within the practice's normal limits) |
| **Initial likelihood** | 3 (Possible — practice-authored numbers, and a confirm dialog that did not show them) |
| **Initial risk** | 12 |
| **Controls / mitigations** | (a) **Keyed by result × lab × SNOMED code**, unit snapshotted from the code. Codes and units come from lab reports, not typed text. (b) **The unit must positively agree** or the practice range is not applied. (c) **A range never clears an urgent flag or a comparator-censored value.** (d) **The lab-flag override is one switch per test at a lab** (the report-group entry), off by default. It does not clear a flag unless the value is inside the practice range, the unit matches, and the value is not urgent or comparator-censored. The confirm dialog shows "lab flagged high/low — accepted by your set range" when that path applied (2026-09-24). (e) **The trend guard states its direction** (changed / increased / decreased), defaulting to either way. (f) **An edit withdraws that item's approval.** A pending range or guard blocks. (g) **Recognition by code.** An unrecognised result blocks the task (H-080 (c)). (h) **Without a practice range, the lab's own range and flag decide.** A numeric result with neither blocks. (i) **Entries arrive unapproved** on restore / sync / merge. (j) **The confirm dialog shows the practice range that cleared the file**, not the lab range, for catalogue-only filing (2026-09-24). (k) **A failed load of the pending catalogue blocks filing** rather than treating an unapproved range as absent and using the lab range (H-080 (h)). Pinned by `test-lab-filing-catalogue.js` and `test-lab-filing-gate.js`. |
| **Residual severity** | 4 |
| **Residual likelihood** | 2 (a wrongly approved range, or a typing error in a bound, can still act once approved; the clinician now sees that bound and any lab-flag override before OK) |
| **Residual risk** | 8 — Accepted (ALARP), CSO 2026-09-24 |
| **Acceptability** | **Accepted (ALARP) — CSO signed off 2026-09-24** (Dr D. Triska, GMC 6159481). Accepted with the confirm-dialog and pending-load fail-closed controls above. **Not accepted:** enabling catalogue filing in shipped defaults. Open review items, not conditions: whether a range change on a result shared by several tests should re-approve each test; whether the dialog should also show the lab range beside the practice range when they differ. |

---

### H-082 — The organiser opens a Medicus template on the wrong consultation

| | |
| --- | --- |
| **Hazard ID** | H-082 |
| **Description** | The Document and Template Organiser (v3.265.1, W25) can click Medicus’s own template or document control, which opens Medicus’s form. Medicus inserts at the cursor when the clinician finishes that form. A click after the consultation has changed, or a title match against the wrong card, would open a template on the wrong record. v3.265.0 could also POST a create body itself; that POST is removed. |
| **Potential causes** | The canvas opened on one consultation and the SPA moved on before Open. Two templates share a title and the first control is clicked. The list shape was unfamiliar and a row was invented. |
| **Existing controls** | (a) Pack `suite.ui.templateOrganiser` is on when the key is missing; an explicit false stays off. The launcher shows only while focus is in History, Examination, Impression, or Plan, and it is placed clear of More and the consult action buttons. (b) The suite does not POST a create body and does not build one. Group save writes this person’s overlay only and never calls Medicus. (c) Open clicks Medicus’s own Use template or Create control, matched by title. If it is not mounted, it clicks the slash menu item. For a document, `#id-document` only opens the New Document chooser, so the next click is From a template (not Upload from my computer), then Create {title}. Medicus’s form and Medicus’s submit remain Medicus’s. (d) Patient and topic ids are re-read before the click. If a pinned id and the live id disagree, the control is not clicked. (e) Copy does not say Done, Sent, Booked, or Submitted. |
| **Initial risk** | Severity 4, likelihood 2, score 8 |
| **Residual risk** | Severity 4, likelihood 1, score 4, with the controls above. Live Medicus was not available for this change. |
| **Acceptability** | **Proposed — pending CSO review.** Not signed. |

---

### H-084 — Workload counts treated as a live staffing decision, or a failed load read as nobody waiting

| | |
| --- | --- |
| **Hazard ID** | H-084 |
| **Description** | The Workload tracker (v3.266.0) shows staff and team task counts from the Workflow dashboard: overdue high-priority, all high-priority, normal, and snoozed. A manager or clinician treats those counts as a complete, current picture of who should take the next task, or reads a failed load as an empty board. The counts refresh no more often than every five minutes, pause while the tab is hidden, and only include rows the dashboard payload returned. Normal-priority volume is not an all-clear. The panel does not reassign work. |
| **Potential causes** | The tab was hidden or the last GET is several minutes old. The dashboard payload omitted a person. A network or sign-in failure was drawn as zero. A green-like colour on normal-priority volume was read as clear. Initials were matched to the wrong colleague. |
| **Existing controls** | (a) Pack `suite.ui.workloadTracker` is on when the key is missing; an explicit false stays off. The button is only on `/tasks/dashboard`. (b) The only Medicus call is `GET /tasks/data/dashboard-data` on `{siteId}.api.{page hostname}`. There is no POST, PUT, PATCH, or DELETE. (c) The panel states it is read-only and not a staffing decision, and it shows the time of the last successful load. (d) A failed refresh stays an error. It is not drawn as zero. A previous successful load stays on screen with that error. (e) Overdue and high-priority use the status colours. Normal and snoozed use the non-clinical category colours, so normal volume is not a green all-clear. (f) The panel keeps staff or team labels and counts only. It does not keep other fields from the payload, and logs are counts and HTTP status only. (g) While the tab is hidden the timer does not run. |
| **Initial risk** | Severity 3, likelihood 3, score 9 |
| **Residual risk** | 6 — Accepted (ALARP), CSO 2026-09-25. Severity 3, likelihood 2, with the controls above. Live Medicus was not available for this change. |
| **Acceptability** | **Accepted (ALARP) — CSO signed off 2026-09-25** (Dr D. Triska, CSO, GMC 6159481, approved on merge go). Residual 6, at the proposed score. Incremental only — product pin stays 3.264.1; `last_cso_review_version` does not move. |

---

### H-085 — A free-slot count on the wall read as empty, or a tile read as the wrong kind of clinic

| | |
| --- | --- |
| **Hazard ID** | H-085 |
| **Description** | The Availability wall (v3.267.2) is a triage-room TV of unbooked appointment slots: today's next unused slot and how many remain, plus a 7-day routine GP count. A clinician or receptionist treats a green tile, a zero, or a failed refresh as proof that no usable slot exists, or treats a tile (on-the-day GP, registrar, embargo, extended access) as a complete classification when the practice mapping does not match how Medicus names that clinic. A countdown under 30 minutes is a prompt to use a slot that is about to start. It is not a clinical priority. The book payload can carry patient names; those must not appear on the wall. |
| **Potential causes** | The last good read of today is several minutes old and the room treats the countdown as live to the second. A network or sign-in failure, or a 200 that is not a book, was drawn as zero. A book that was never read was shown as "None left". A shipped guess put the wrong clinic on a usable tile before anyone saved a mapping. A slot at another site, or a telephone slot, was counted as face-to-face in this room. The PC clock or timezone disagreed with London. A patient name, NHS number, or reason from the appointment book was painted on the TV. |
| **Existing controls** | (a) Pack `suite.ui.availabilityWall` is on when the key is missing; an explicit false stays off. The page fetches only while the pack is on, the wall tab is visible, and the Europe/London hour is from 07:00 up to 19:00. There is no `chrome.alarms` poll and no service-worker fetch. A Web Lock means only one wall tab polls. Today uses the configured interval (default 5 minutes, floor 2). Days 2–7 are every 30 minutes. A 429 or 5xx aborts the burst and backs off up to 8×. A 401 or 403 stops and shows a sign-in line that is distinct from a network error. Each GET times out at 20 seconds. The in-flight flag is set before any await and cleared in `finally`. (b) The only Medicus call is `GET /scheduling/data/appointment-book/embedded-overview` through `fetchSchedulingOverview(code, date, { bypassCache: true })`, with `cache: 'no-store'` and the hex site-id check. The practice code is checked before any fetch. There is no POST, PUT, PATCH, or DELETE. The header shows the site code, and the letterhead practice name when Settings has one. While the wall is open, another Medicus tab does not replace that pinned code. (c) Parse keeps start, end, slot type, session or service name, the diary label used for mapping, site name, delivery mode, and rota hints. Rota hints attach on an exact normalised name, or on an all-token unambiguous match. `summary.name`, `summary.title`, and `session.name` are not kept. Patient name, NHS number, and reason are dropped. A row counts only when `diaryEntryType.value` is `slot`. Breaks, a patient id, a reservation id, and a duplicate entry id are dropped. A telephone or remote slot does not land on a face-to-face tile. When more than one site is in the day's free slots, the next slot's site is labelled on the tile. (d) A 200 without a `staffSchedules` array is a failed read and keeps the previous slots. A failed day with older data is marked old and is not added to the week total as current. The banner names only the days that failed this refresh. An empty-entries session that has a start, an end, and a usual duration is not read, and is not a zero. A book that was read and has no sessions is "No clinic". An unread day shows "—" and is not labelled Weekend. An incomplete week shows `N+` for the routine total and for the extended total. A book that was read and is empty of free slots is a real zero. (e) `fetchedAt` is stored per day. "Last updated" moves only when today's read succeeds. If today failed, the countdown stops and the note says "Today last read HH:MM". About 10 minutes after today's last good read, the tiles grey to "Not current" and the countdown stops. Parsing and the calendar day are Europe/London and honour `Z` and numeric offsets. If the PC timezone is not London, or the response `Date` header disagrees with the PC by more than two minutes, the wall warns and hides the countdown. (f) The red number stays red on every frame. Only the tile edge pulses. `prefers-reduced-motion`, and the in-room Stop flashing control, are a steady red plus an icon. The embargo tile does not flash. Every urgency level has a text cue, and a legend says the colour is how soon the next slot starts, not a clinical priority. A slot on a later day shows the date and "First available in N days". (g) Shipped keyword tiles are not painted until the practice saves a confirmed mapping. Until then every free slot is unmapped and the wall asks to set up tiles. Match is whole tokens after punctuation is folded to spaces. The shipped routine tile does not contain `gp appointment` or `gp consult`. Embargo and extended-access diary names are excluded from routine. Slots on a hidden tile, or a tile that is not shown today, are counted on the amber banner as not on this screen. Registrar pre-bookable GP slots count in the 7-day total, and the heading says they are included. On-the-day, same-day, and duty beat a registrar role. Needles shorter than 3 characters are rejected. Set up tiles is a press-and-hold or a confirm. Suggested names asks before it replaces the mapping. Closing the editor clears its DOM and the observed names. (h) The wall does not show demand, queue size, messages, or QOF. |
| **Initial risk** | Severity 3, likelihood 3, score 9 |
| **Residual risk** | 6 — Accepted (ALARP), CSO 2026-09-27. Severity 3, likelihood 2, with the controls above. Live Medicus was not available for this change. |
| **Acceptability** | **Accepted (ALARP) — CSO signed off 2026-09-27** (Dr D. Triska, Clinical Safety Officer, GMC 6159481, approved on merge go). Residual 6, at the proposed score. Setup-canvas addendum signed 2026-09-28 (Dr D. Triska, CSO, GMC 6159481, approved on merge go) at the same residual 6. Incremental only — product pin stays 3.264.1; `last_cso_review_version` does not move. |

---

### H-087 — A catalogue edit the reviewer did not have on screen becomes an acting filing rule

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| | |
| --- | --- |
| **Hazard ID** | H-087 |
| **Description** | Save and approve on one test could approve assisted-filing state for every lab that shared an unreviewed practice-wide screen or suppress entry, including ranges, guards, and `overrideLabFlag` that were not on screen. `applyFills` marked the whole lab `reviewed: true` without `approveInvestigation`’s foreign-heading check, so an unreviewed imported heading could enter the acting catalogue. A name made only of stop-words was treated as the same analyte, and its SNOMED code could be stored on that result. Any of these can file a lab-flagged abnormal as normal, or file a result against the wrong analyte’s range. The approval notes said filing did not read the page. Catalogue filing has read approved setup since v3.264.35. H-086 is reserved. |
| **Potential causes** | One unreviewed practice-wide list made every lab look pending, and approving the lab on screen stamped the others. A scan apply set the lab reviewed, so a heading that maps a wording onto a different test went live. “Blood culture” and “X-ray” both tokenise to nothing and compared equal. A deep link skipped an uncoded row and offered the remaining test. |
| **Existing controls** | (a) Save and approve and `approveFilingForTest` stamp only the on-screen lab’s groups, ranges and guards. (b) Medicus wording and the never-file list have their own `approveFiling` buttons and are not in a lab’s pending set. (c) `applyFills` leaves labs `reviewed: false`. The acting catalogue excludes them until `approveInvestigation`, which still refuses a heading that maps a wording onto a different test. (d) Empty token sets never match, so a row’s code is not stored on another result. The same normalised name still matches. (e) A setup link is offered only when every row in the heading resolves by code to the same one investigation. (f) The page states that catalogue filing has read approved setup since v3.264.35, and that the engine stays off until the practice switches it on. Pinned by `test-lab-catalogue-filing.js`, `test-lab-catalogue-overlay.js`, `test-lab-catalogue-scan.js` and `test-lab-filing-catalogue.js`. |
| **Initial risk** | Severity 4, likelihood 3, score 12 |
| **Residual risk** | 6 — Accepted (ALARP), CSO 2026-09-28; update 2026-10-01; addendum v3.101 signed 2026-10-03; addendum v3.102 signed 6 Oct 2026. Severity 3, likelihood 2, with the controls above. A person can still apply a scan match they did see. |
| **Acceptability** | **Accepted (ALARP) — CSO signed off 2026-09-28** (Dr D. Triska, CSO, GMC 6159481, approved on merge go). Residual 6, at the proposed score. Update signed 2026-10-01 (Dr D. Triska, CSO, GMC 6159481): control (c) is kept and the Approve-lab fallback is accepted; `r.urgent` is not a filing severity signal. Abnormal and critical results still block on lab flags, own range, practice range, and clinical rules. **Addendum signed 2026-10-03** (Dr D. Triska, CSO, GMC 6159481, approved on merge go), hazard-log v3.101. Residual stays 6. The card names why a heading cannot act. The approve link is a deep link only. Control (c) is unchanged. **Addendum signed 6 Oct 2026** (Dr D. Triska, CSO, GMC 6159481), hazard-log v3.102. Residual stays 6. One switch and one approval per test, at every lab that reports it. A lab with no practice range or guard of its own is judged by the lab's own range and flag, and a lab flag still blocks. Lab entries no longer need approving to act. Companion catalogue writes land awaiting review. Incremental only — product pin stays 3.264.1; `last_cso_review_version` does not move. H-080 and H-081 stay Accepted (ALARP), signed 2026-09-24. |

---

### H-088 — A coded journal note clears the wrong indicator, or a real code is still dropped

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| | |
| --- | --- |
| **Hazard ID** | H-088 |
| **Description** | From v3.268.3 the journal parser keeps a consultation note that carries a clinical code (`clinicalCodeDescription`, and a concept id when the payload has one) and passes it to the rules engine with its date. Uncoded free text stays out. A note marked incorrect stays out. SMOK002 matches the NHSD SMOK_COD smoking-habit refset (OpenCodelists 20241205, 71 codes), including Cigarette consumption (230056004), and does not match smoking-cessation education (225323000) or a cessation referral (871661000000106). AST015 requires three coded facts in the QOF year: a REV_COD review, an exacerbation count from one calendar month before that review through the review, and a written plan on the same day. Asthma control assessment and inhaler technique are advisory on the detail panel and do not block achievement. A review on its own does not achieve. PCA unsuitable, monitoring declined, informed dissent, and two invitations at least 7 days apart suppress the chip unless the three facts are already met. Children under 5 are excluded. The register exclude list includes "Asthma resolved". The hazard is a false green: a coded note whose wording only contains another rule's look-for, or a cessation code, read as the indicator being met. The previous failure was the opposite: those notes were dropped, so AST015 and SMOK002 stayed overdue against an older dashboard row. |
| **Potential causes** | A note is coded with a term that contains a short look-for (the echo abbreviation `tte` sits inside cigarette and written). A cessation or referral code is added to the smoking list. Cigarette consumption is counted because it is in SMOK_COD, so a quantity with no status word still clears SMOK002. Inhaler technique is in the published AST015 wording and is not a fifth group here, so a review that omitted technique can show met. The smoking-status line can be led by a newer smoking-related note that is not itself a status. DM037's smoking care-process slot still looks for smoking status and tobacco use, so a Smoker note does not complete that slot. An exception rubric ("Asthma review declined", "Smoking status not recorded", "CHA2DS2-VASc score not appropriate") contains the achievement phrase. The substring "smoking status" matches Declined to give smoking status (1098881000000103). "tobacco use" matches Tobacco use screening declined (11351000175103). "smoking cessation" matches advice, referral and pharmacotherapy. Nicotine dependence is not a smoking-habit code. The PCA codes for patient unsuitable (716391000000109) and informed dissent (717771000000108) would clear the chip if they were treated as a recorded status. |
| **Existing controls** | (a) A note is ingested only when `clinicalCodeDescription` is present. The free-text `note` is not the observation name. `isMarkedIncorrect` drops the note. (b) A concept id is stored when the payload has one (`conceptId`, `clinicalCode.conceptId`, `noteSNOMEDctCode.conceptId`, or `noteSNOMEDct.conceptId`) and matched exactly. SMOK002's list is the 71-code SMOK_COD refset. 225323000 and 871661000000106 are not in it. The old substrings smoking cessation, nicotine dependence and tobacco use are removed. Text excludes are passive, cessation education and cessation service. (c) Cigarette consumption (230056004) counts because it is in SMOK_COD. The newest matching date wins, so an older consumption row does not hide a newer status. (d) AST015 is require-all. The evidence panel labels each component met or missing, and the chip names the missing ones. A plan on another day, or an exacerbation outside the month before the review, stays missing. (e) `tte` is matched as a whole word, so cigarette and written do not clear HF008. (f) Read-only. No write to Medicus. (g) Inhaler technique is recorded here and in the AST015 rule notes as not required in this build, for the CSO to confirm. (h) A rubric containing declined, not recorded, not appropriate, unsuitable, refused, dissent, or not indicated does not achieve, including when its concept id is on the achievement list. (i) A draft note (`isDraft` on the note or its journal item) is not ingested. The note date is `recordDate`, then `observationDate`, then the day-group title. `created`, `createdDateTime` and `createdInOriginalSystemDateTime` are not read. (j) The journal window is 400 days. SMOK002 and AST015 use the QOF-year floor (since 1 April), which sits inside that window, so "preceding 12 months" behaves as "since 1 April", consistent with QOF payment. Sweep and the Triage Lens monitoring chip do not run this journal read. Only `sentinel.js` `evaluateAndPublish` does. That path is a follow-up. (k) SMOK002 achievement is SMOK_COD tag 20260630 (71 concept ids). The phrases smoking status, tobacco use, smoking cessation and nicotine dependence are text excludes, and the declined-status, advice, referral, pharmacotherapy and nicotine-dependence concept ids are denied. A dashboard row named exactly Smoking status is still matched on its value. PCA 716391000000109 and 717771000000108 suppress the chip when the numerator is not already met; they do not achieve. A never-smoker code after the 25th birthday, and a three-year ex-smoker carry-forward, are not implemented. The 400-day journal window cannot see a three-year-old ex-smoker code. Both are follow-ups. (l) AST015 achievement is three coded facts: a REV_COD review (11 codes, including 275908000 Asthma monitoring, matched as a whole rubric so an invitation is not a review), an ASTEXACB_COD exacerbation count from one calendar month before that review through the review, and a WRITPASTP_COD written plan on the same day. A review alone does not achieve. Asthma control assessment and inhaler technique are advisory on the panel. PCA 717291000000103 (unsuitable), 763221007 (monitoring declined), 716491000000100 (informed dissent), and two ASTINVITE_COD invitations at least 7 days apart suppress the chip unless those three facts are already met. Age under 5 is excluded. The asthma register exclude list includes the preferred term asthma resolved. |
| **Initial risk** | Severity 3, likelihood 3, score 9 |
| **Residual risk** | 6 — Accepted (ALARP), CSO 2026-09-28. Severity 3, likelihood 2, with the controls above. |
| **Acceptability** | **Accepted (ALARP) — CSO signed off 2026-09-28** (Dr D. Triska, CSO, GMC 6159481, approved on merge go). Residual 6, at the proposed score. Incremental only — product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. Control (g) is accepted as written: inhaler technique is not a fifth AST015 group in this build. |

---


### H-089 — A QOF chip reads as achieved, or stays silent, against the 2026/27 business rules

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| | |
| --- | --- |
| **Hazard ID** | H-089 |
| **Description** | From v3.268.4 the QOF evaluator uses the indicator's own window, pairs split blood-pressure rows, applies home and ambulatory targets (135/85 under 80, 145/85 from 80), and treats a declined, refused, dissent, or unsuitable code as not achieved. Informed dissent, patient unsuitable, and two invitations at least 7 days apart suppress the chip only when the numerator is not already met. Frailty exclusions include Clinical Frailty Scale 6, 7, and 8. Registers match a cluster concept id before the label. The hazard is a false green (a clinician trusts a chip the business rules would not pay) or a false red (a real code is still missed). This is a prompt on the record. It does not submit a QOF claim. |
| **Potential causes** | A 365-day check is still the QOF year, so a reading inside 365 days but before 1 April stays overdue. DM036 is age 79 and under (CSO, 2026-09-28, PRN02356 section 3.8 and IND249). Age 80 is outside it. MH011's 24-month arm is not wired. Cervical screening and VI001–VI004 are in the file and disabled, so those gaps stay silent rather than false-green. A DOAC with no issue date still counts. Journal text older than the journal window can miss BP002. Concept ids are the red-team extracts (OpenCodelists tag 20260630 / NHSD Primary Care Domain refsets). An id that was not in those extracts was not invented. |
| **Existing controls** | (a) Achievement is a different observation from the decline code. A name containing declined, refused, dissent, or unsuitable does not clear the numerator, and a listed decline concept id does not either. (b) PCA runs only when status is not already achieved. (c) Home and ambulatory modality uses the home targets. A later bare systolic does not fall back to an older pair. (d) CHOL004 takes LDL at 2.0 before non-HDL at 2.6 on the same date. CHOL003 alternatives need a statin declined, not-tolerated, or contraindicated code. (e) AF008 requires a score of at least 2. Warfarin needs a DOAC decline or contraindication. Metoprolol, canagliflozin, and ertugliflozin are not HF009 pillars. (f) A DCCT % HbA1c, a DCCT concept id, or a blank unit under 20 does not clear an IFCC mmol/mol target. (g) AST014 is 93 days either side of the coded diagnosis. HF008 is 183 days either side. A later echo outside that window does not hide an earlier one inside it. (h) CS005, CS006, and VI001–VI004 are disabled. A candida smear label is not the cervical-screening numerator. (i) Read-only. No write to Medicus. (j) `test-qof-redteam-2026.js` pins a green, a red, and a decline or PCA case for each indicator touched. |
| **Initial risk** | Severity 3, likelihood 3, score 9 |
| **Residual risk** | 6 — Accepted (ALARP), CSO 2026-09-28. Severity 3, likelihood 2, with the controls above. |
| **Acceptability** | **Accepted (ALARP) — CSO signed off 2026-09-28** (Dr D. Triska, CSO, GMC 6159481, approved on merge go). Residual 6, at the proposed score. Incremental only — product pin stays 3.264.1; `last_cso_review_version` does not move. Drafted on the pull request as H-087; that number is the Lab Filing approval hazard. DM036 age max 79 is accepted as recorded. |

---

### H-090 — A vaccination invitation or recall text is read as the vaccine having been given

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| | |
| --- | --- |
| **Hazard ID** | H-090 |
| **Description** | From v3.268.3 the journal parser keeps a consultation note that carries a clinical code and passes that preferred term to the rules engine. Vaccine chips decide "given" by a case-insensitive substring of `statusTerms.given`. The COVID stem `sars-cov-2 vaccin` is inside the SNOMED situation concept "SARS-CoV-2 vaccination invitation short message service text message sent (situation)". A Nexus recall note — body "Vaccination VAC_COVID — recorded via Nexus by Nexus (filed automatically with the invitation that was sent)" — turned the COVID tile green for a patient who had not been vaccinated. The influenza invitation concept does not contain a flu given stem, so that tile stayed due. The same prefix matches "Flu vaccination invitation…", "Seasonal influenza vaccination invitation…", and the pneumococcal, shingles and RSV invitation concepts. VI001–VI004 are disabled and their observation lists are empty, so they do not achieve from these notes today. The hazard is a false green: recall is suppressed because the tile says the dose was given. |
| **Potential causes** | Coded notes are observations, and a given stem is a prefix of an invitation, offer, or "text message sent (situation)" concept. A free-text `VAC_COVID` / `VAC_FLU` / `VAC_RSV` marker in the note body is treated as administration. A declined or contraindicated phrase contains the given stem and the declined list misses it. |
| **Existing controls** | (a) Invitation, offer, short message service, text message sent, the SNOMED tag "(situation)", the whole word "sent", and "filed automatically with the invitation" are not a dose and are not a decline. "sent" does not match inside "consent". (b) `VAC_*` tokens are removed before a given-stem match. The journal note body is not the observation name or value. (c) Declined, refused, contraindicated, not given and not indicated stay declined, checked before given. (d) An Immunisation entry and an administration concept ("COVID-19 vaccination", "Administration of SARS-CoV-2 vaccine", "Seasonal influenza vaccination", and the other programme labels) still count. (e) VI001–VI004 stay disabled with empty observation lists. A VI numerator drops the same non-administration text, so an invitation does not achieve if a stem is added later. (f) Coded notes still clear SMOK002 and AST015. Uncoded free text, incorrect notes and draft notes stay out. (g) Read-only. No write to Medicus. Pinned by `test-vaccine-invitation-notes.js`. |
| **Initial risk** | Severity 3, likelihood 3, score 9 |
| **Residual risk** | 6 — Accepted (ALARP), CSO 2026-09-29. Severity 3, likelihood 2, with the controls above. A dose whose only label is a product name the given list does not contain can still show due. |
| **Acceptability** | **Accepted (ALARP) — CSO signed off 2026-09-29** (Dr D. Triska, CSO, GMC 6159481). Residual 6, at the proposed score. Incremental only — product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. |

---

### H-091 — A one-off vaccine already on the immunisation history shows as due

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| | |
| --- | --- |
| **Hazard ID** | H-091 |
| **Description** | From v3.268.3 the live patient evaluation reads the journal, and from v3.268.5 it reads immunisation entries. The parser then kept about 400 days. On 29 Sep 2026 a dose of RSV on 25 Sep 2024 (734 days) and a pneumococcal dose on 31 Jan 2002 were both dropped, so Monitoring showed Pneumococcal (PCV20) Age 65+ DUE and RSV Age 75+ DUE. The RSV administration concept "Administration of RSV (respiratory syncytial virus) vaccine" also failed the given-stem match: the parenthetical splits "RSV" from "vaccine". "Pneumococcal vaccination given" already matched, so that chip was due only because the row never arrived. Shingles is the same window. The hazard is a false due: a patient who has had the one-off vaccine is recalled, or is given another dose. Flu and COVID on that record were correctly due for the 2026/27 season. |
| **Potential causes** | The 400-day cutoff is applied to immunisation entries. The RSV given list has no stem that survives the parenthetical. A pneumococcal dose given before 65 is treated as not counting, which this build does not do. A later Green Book revision could require PCV20 after a historic PPV23; counting the 2002 dose would then be a false green. Asplenia, splenic dysfunction and CKD still need revaccination every 5 years, and that is not encoded. Sweep does not run this journal read. A dose that is not in the journal payload is still invisible. |
| **Existing controls** | (a) Immunisation entries are kept for the whole journal payload. Observations and coded notes stay on the 400-day window. (b) The stem "administration of rsv" matches "Administration of RSV (respiratory syncytial virus) vaccine". Invitation, offer, text-message-sent and situation concepts are still not a dose, checked before the given match. (c) Flu and COVID still use their seasonal windows. An older flu or COVID immunisation does not clear this season. "Seasonal influenza vaccination given by pharmacist (situation)" stays due even inside the season. (d) A single pneumococcal dose at any age satisfies the routine 65+ one-off. The 2002 dose was given at age 56, before the 65th birthday. No shipped rule requires the dose to have been given at or after 65. Five-year revaccination for asplenia, splenic dysfunction and CKD stays unencoded and is called out in the rule notes. This dose-age policy is accepted (Dr D. Triska, CSO, GMC 6159481, 2026-09-29). (e) A declined, refused, contraindicated, not given or not indicated phrase stays declined. (f) Coded notes still clear SMOK002 and AST015. An old coded note is still outside the 400-day window. Uncoded free text, incorrect notes and draft notes stay out. (g) Read-only. No write to Medicus. Pinned by `test-vaccine-lifetime-history.js`. H-090 stays pinned by `test-vaccine-invitation-notes.js`. |
| **Initial risk** | Severity 3, likelihood 3, score 9 |
| **Residual risk** | 6 — Accepted (ALARP), CSO 2026-09-29. Severity 3, likelihood 2, with the controls above. A dose absent from the journal payload still shows due. |
| **Acceptability** | **Accepted (ALARP) — CSO signed off 2026-09-29** (Dr D. Triska, CSO, GMC 6159481). Residual 6, at the proposed score. A single pneumococcal dose at any age counts. Incremental only — product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. |

---

### H-093 — A patient coded as needing influenza immunisation is not shown as flu-eligible

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| | |
| --- | --- |
| **Hazard ID** | H-093 |
| **Description** | A practice codes SNOMED CT 185903001 (description ID 285863018, "Needs influenza immunization", also filed as "Needs influenza immunisation") to mark a patient flu-eligible. The flu rule did not list that concept or that term, so a working-age adult with no other cohort was not shown as due and was not recalled. The concept is a situation/finding. From v3.268.5, invitation, offer and situation text are not a dose (H-090). That filter must not hide this eligibility code, and the code must not itself turn the tile green. |
| **Potential causes** | The concept id and the preferred term are absent from the flu eligibility list. The code is a journal note, and eligibility reads only the problem list. The journal parser drops a note older than 400 days. The `(situation)` tag is treated as "not eligible" as well as "not a dose". A given stem sits inside the preferred term, so the flag is read as the vaccine having been given. |
| **Existing controls** | (a) Concept 185903001 and description 285863018 match on an active problem (label, conceptId, descriptionId, or problemCode) and, when the clause opts in, on a journal observation or observation-history point. (b) The term match is "needs influenza immunization" and "needs influenza immunisation". A `(situation)` or `(finding)` tag does not remove the match. "Does not need" does not match. (c) H-090 still applies to dose counting only. Invitation, offer, text-message-sent and situation text are not a dose. This flag does not contain a flu given stem, and a `(situation)` tag is rejected before a given match. An immunisation this season still counts as given. (d) An active problem is not date-capped. Ending or inactivating the problem removes it. A journal note or observation counts only within 400 days of evaluation; an undated journal note does not count. 400 days reaches back before the previous 1 September, so a flag filed for the previous season is still seen when this season opens. The concept is not exempted from the window the way immunisation entries are (H-091). A journal code older than 400 days is not current eligibility. (e) Sweep does not read the journal. A flag that exists only as a coded note is seen on the open record and not on Sweep unless it is also an active problem. (f) Read-only. No write to Medicus. Pinned by `test-vaccine-rules.js`. H-090 stays pinned by `test-vaccine-invitation-notes.js`. |
| **Initial risk** | Severity 3, likelihood 3, score 9 |
| **Residual risk** | 6 — Accepted (ALARP). Severity 3, likelihood 2, with the controls above. A journal-only flag older than 400 days, or a flag absent from the payload, still shows not eligible. Sweep misses a journal-only flag. |
| **Acceptability** | **Accepted (ALARP).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-01. Residual 6 (3×2), the proposed score. Incremental only — product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. H-092 is the GP2GP outbound search draft and is not reused. Drafted at hazard-log v3.88 with sign-off blank; this sign-off is v3.89. |

---

### H-094 — A restored duplicate-checker list is acted on without the NHS number, or a removal cannot be reconstructed from the local note

| | |
| --- | --- |
| **Hazard ID** | H-094 |
| **Description** | The Duplicate Problem Checker writes to the record: it can remove a duplicate problem, note, document or report the clinician confirms. It also keeps a practice-wide list of flagged patients so the scan can be resumed. Until v3.268.9 that saved list included the NHS number, with the name, date of birth and UUID, for 7 days, and `suite.dupChecker.removalLog` appended every deletion with no expiry. Two harms follow the minimisation, and one preceded it. A workstation that is shared or compromised could read a practice-wide identity list, including NHS numbers, and an unbounded log of who had an entry removed. After the change, a restored list no longer shows the NHS number. A clinician who treats that list as identified to NHS-number standard can open the wrong record when two patients share a name and the date of birth is misread. The removal note also expires. After 30 days, or past 500 entries, this tool's own note of what it deleted is gone. Medicus still holds the record, but a later review that looks only at the local note will not find the deletion. |
| **Potential causes** | The saved scan is used days later without re-fetching the NHS number. Two flagged patients share a name. The removal note is the only place someone looks for what this tool changed, and the entry has aged out or been pushed out by the cap. An older install still holds NHS numbers until the next load. A bug appends to the log without bound and fills the shared browser store, so other suite data fails to save. |
| **Existing controls** | (a) The NHS number is not written to `suite.dupChecker.state`. A copy saved by an older version is stripped and rewritten on the next load. (b) The restored rail still shows the name and date of birth, and opens the patient by UUID. The NHS number appears in the tooltip and the CSV only while it is still in memory from the live scan. The restore banner says the NHS number is not kept. (c) Scan state still expires 7 days after `scanDate`. (d) `suite.dupChecker.removalLog` is pruned on startup and on every new entry. Entries older than 30 days are dropped. An entry with no `removedAt` is dropped. The newest 500 are kept. (e) Both keys stay out of suite backups. (f) Medicus remains the system of record for the deletion. The local note is not the clinical record. (g) Pinned by `test-dup-checker-ttl.js`. |
| **Initial risk** | Severity 3, likelihood 3, score 9 |
| **Residual risk** | 6 — Accepted (ALARP). Severity 3, likelihood 2, with the controls above. A restored list can still be misread. A deletion older than 30 days is not in the local note. |
| **Acceptability** | **Accepted (ALARP).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-01. Residual 6 (3×2), the proposed score. Incremental only — product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved for the flu carer work. H-092 stays reserved. H-093 is accepted at hazard-log v3.89 and is not reused. Drafted on the pull request as hazard-log v3.88; the renumbered draft is v3.90; this sign-off is v3.91. |

---

### H-095 — A vaccine already given still shows as due

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| | |
| --- | --- |
| **Hazard ID** | H-095 |
| **Description** | From v3.268.15 a flu, COVID, RSV, pneumococcal or shingles tile can still say due when the dose is already on the record. The rules matched wording only, and H-090 treated every `(situation)` tag as not a dose. Administration concepts from a pharmacist, another provider, a midwife, a school or a hospital inpatient carry that tag. A parenthetical ("SARS-CoV-2 (severe acute respiratory syndrome coronavirus 2) vaccine", "23 valent") splits the stem. A brand (Fluenz, Fluenz Tetra, Influvac Tetra, Comirnaty including JN.1, Spikevax, Nuvaxovid) was not in the list. The concept id on the row was ignored. A one-off dose filed as a coded note older than 400 days never reached the engine; immunisation entries already did (H-091). The hazard is a false due: the patient is recalled, or offered a dose they have had. A code that is too broad would be a false green. |
| **Potential causes** | The concept id is not one of the curated sets (NHSD FLU_COD 20250912, PRIMIS COVADM1 and OpenSAFELY COVID-19 vaccination given, NHSD RSVADMIN_COD 20241205, NHSD PNEUVAC1_COD 20250912, NHS England shingles payment table). A new brand is absent. A procedure entry is still not ingested. A row whose name is an administration term and whose structured status is not-given is still read from the name. Sweep does not read the journal. The first matching problem still wins, so an earlier declined problem hides a later given dose. Asplenia, splenic dysfunction and CKD still need pneumococcal revaccination every 5 years, and that is not encoded. Pregnancy pertussis and pregnancy RSV are not encoded. VI001–VI004 stay disabled. COVID eligibility is still only age 75+, care home and immunosuppressed; diabetes, CHD, CKD and asthma do not get a COVID tile, and that cohort question is a separate follow-up. |
| **Existing controls** | (a) Invitation, offer, short message service, text message sent, the whole word "sent", and "filed automatically with the invitation" are still not a dose and not a decline. That check runs before a stem and before a concept id, so an invitation that contains a given stem stays due. The stored name still keeps its `(situation)` tag. H-090's signed control text is not rewritten; the narrowing (an administration concept tagged `(situation)` now counts) is this hazard. (b) Declined, refused, contraindicated, not given and not indicated stay declined, checked before given. (c) Flu and COVID seasons stay 1 September through 31 March. A dose before this season's 1 September stays due. An undated seasonal row stays due. An undated one-off still counts. (d) 185903001 is not a given code. "Needs influenza immunization" stays eligibility and is not a dose. The brand stem "fluenz" is a whole word so it does not match inside "influenza". A journal note of the flag still counts only within 400 days. (e) The PCV13 conjugate concept and the generic pneumococcal antigen concept are on the 65+ pneumococcal rule only (listed in `shared/vaccine-given.js`). Zostavax concept ids 871898007 and 871899004, and generic product 722215002, are on the routine shingles rule only. 1730561000000103 (requires shingles vaccination) is not a given code. 90640007 is not a COVID given code. (f) A coded note that is an RSV, pneumococcal or shingles record is kept for the whole journal payload. Flu notes, COVID notes and other coded notes stay on 400 days. Immunisation entries stay lifetime. Uncoded free text, incorrect notes and draft notes stay out. Procedure entries stay out. (g) COVID eligibility clauses are unchanged. (h) Read-only. No write to Medicus. Pinned by `test-vaccine-given-codes.js`. H-090 stays pinned by `test-vaccine-invitation-notes.js`. H-091 stays pinned by `test-vaccine-lifetime-history.js`. H-093 stays pinned by `test-vaccine-rules.js`. |
| **Initial risk** | Severity 3, likelihood 3, score 9 |
| **Residual risk** | 6 — Accepted (ALARP), CSO 2026-10-02. Severity 3, likelihood 2, with the controls above. A dose absent from the journal, a procedure entry, a Sweep pass, and a not-given status carried only in a field the name does not state, can still show due. |
| **Acceptability** | **Accepted (ALARP).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-02. Residual 6 (3×2), the proposed score. Incremental only — product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Drafted at hazard-log v3.95 with sign-off blank; this sign-off is v3.96. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.106. |

---

### H-096 — A procedure dose, a later given, or a not-given status is still misread

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| | |
| --- | --- |
| **Hazard ID** | H-096 |
| **Description** | From v3.268.16 a flu, COVID, RSV, pneumococcal or shingles tile can still be wrong in three ways H-095 left open. A dose filed as a procedure entry never reached the matcher. The first matching problem won, so an earlier decline hid a later given dose. An administration-named row whose structured status was not given was still read from the name and shown as given. The hazard in the first two is a false due. The hazard in the third is a false green. |
| **Potential causes** | The procedure's concept id is not one of the curated sets. A new procedure wording is absent. Sweep does not read the journal. A not-given status is carried in a field this release does not read. Asplenia, splenic dysfunction and CKD still need pneumococcal revaccination every 5 years, and that is not encoded. Pregnancy pertussis and pregnancy RSV are not encoded. VI001–VI004 stay disabled. COVID eligibility is still only age 75+, care home and immunosuppressed. That cohort is confirmed correct for autumn 2026 and is not a residual of this change. |
| **Existing controls** | (a) A procedure entry is ingested when the coded description or concept id is a vaccine record. An operation or another non-vaccine procedure is not. An invitation procedure is not. The same concept-id and wording matcher runs. Flu and COVID seasons stay 1 September through 31 March. RSV, pneumococcal and shingles procedures are not cut at 400 days. Flu and COVID procedures stay on that window. (b) A given dose inside the window is the status for that window. A later given overrides an earlier decline. A later decline does not override an earlier in-window given. A decline is the status only when no given dose is inside the window. A same-day given wins over a same-day decline. A given from the previous flu or COVID season does not block a decline in this season. On one row, declined wording is still checked before given. (c) Where the record exposes it, `notGiven`, `isNotGiven`, `notAdministered`, or a status, administration status, immunisation status, dose status or outcome of not-done or not-given, makes a matching administration row declined rather than given. `entered-in-error` is not counted. Problem status `active` is not a not-given. A not-given flag on a row that is not a vaccine record does not decline the vaccine. (d) COVID eligibility clauses are unchanged: age 75+, care home, immunosuppressed only. Confirmed correct for autumn 2026. (e) Read-only. No write to Medicus. Pinned by `test-vaccine-procedure-status.js`. H-095 stays pinned by `test-vaccine-given-codes.js`. |
| **Initial risk** | Severity 3, likelihood 3, score 9 |
| **Residual risk** | 6 — Accepted (ALARP), CSO 2026-10-02. Severity 3, likelihood 2, if the controls above hold. A dose absent from the journal, a Sweep pass, and a not-given status carried only in a field this release does not read, can still be misread. |
| **Acceptability** | **Accepted (ALARP).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-02. Residual 6 (3×2), the proposed score. Incremental only — product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Drafted at hazard-log v3.97 with sign-off blank; this sign-off is v3.98. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.107. H-095 stays accepted at hazard-log v3.96 and is not rewritten. |

---


---

### H-097 — A task-type count read as empty, or as a split of the dashboard total

| | |
| --- | --- |
| **Hazard ID** | H-097 |
| **Description** | From v3.268.17 the Workload tracker also counts open tasks on six queues it already reads elsewhere: medical requests, admin requests, investigation results, routine prescription requests, non-routine prescription requests, and inbound documents. A period (today, last 7 days, last 30 days) counts tasks created in that window that are still open. Completed tasks leave the list, so a period is not work done. The counts are a separate read. They are not a split of the dashboard overdue, high-priority, normal and snoozed totals. A queue that did not load is a dash, not zero. A manager or clinician treats a zero, a dash, or a short period as nobody waiting in that queue, or adds the type row to the dashboard total and double-counts the same work. |
| **Potential causes** | A failed GET was drawn as zero. The period hid older open tasks. The list was truncated, or the server ignored the date filter and the count was limited on this computer. An assignee label did not match a dashboard row, so the count sat on a separate row titled as not in the dashboard totals. Patient name, NHS number or task text from the list was painted or logged. |
| **Existing controls** | (a) Pack `suite.ui.workloadTracker` is unchanged: on when the key is missing, explicit false stays off, and the panel is only on `/tasks/dashboard`. (b) The new calls are `GET /tasks/data/{queue}/task-list` on `{siteId}.api.{page hostname}`, for the six slugs above only. An unknown slug is not requested. There is no POST, PUT, PATCH, or DELETE. (c) A failed or missing list stays null and is drawn as a dash, with the words that a dash is not zero. A loaded empty list is zero. (d) The panel states that type counts are open tasks, that a period is tasks created in that window that are still open, and that they are not a split of the totals above. (e) Truncation, and a date filter the server did not apply, are stated. Missing tasks are not filled in. (f) The tally keeps an assignee label and a count. Patient name, NHS number, task id and summary are dropped before render. Logs are counts and HTTP status only. (g) The same five-minute refresh and hidden-tab pause as H-084 apply. A hidden tab does not poll. (h) Type colours are the non-clinical category ramp. They are not red or amber status. The number is written next to the name of the queue. |
| **Initial risk** | Severity 3, likelihood 3, score 9 |
| **Residual risk** | 6 — Accepted (ALARP), CSO 2026-10-02. Severity 3, likelihood 2, if the controls above hold. A period can still hide older open tasks, and the open list cannot see work that has already been completed. |
| **Acceptability** | **Accepted (ALARP).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-02, approved on merge go. Residual 6 (3×2), the proposed score. Incremental only — product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Drafted at hazard-log v3.99 with sign-off blank; this sign-off is v3.100. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.108. H-084 stays accepted and is not rewritten. |

---

### H-098 — A recorded flu or COVID dose still shows as due

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| | |
| --- | --- |
| **Hazard ID** | H-098 |
| **Description** | From v3.269.2 a flu or COVID tile can stay due when the dose was filed as an Immunisation on an inbound Document ("Immunization record"), the shape a pharmacy or GP Connect record uses. From v3.269.3 the same false due happens for a plain top-level Immunisation when the preferred term is only on the row label (title, description text, or text) and `clinicalCodeDescription` is empty. "Administration of first inactivated seasonal influenza vaccination" (985151000000100) already matches the flu given set. "first" and "inactivated" do not exclude it. "Administration of SARS-CoV-2 vaccine" already matches the COVID given set. A clinical-risk patient on a QOF register is flu-eligible under 65, so a missed row stays due for 2026/27. The document gap also leaves RSV, pneumococcal (including PCV20) and shingles (including Shingrix) due when they arrive that way. The maintain-protection course wording and concepts were absent until v3.269.2. The hazard is a false due. A false green would be counting the recall invitation, "Immunisation consent given", or a declined, not-done or contraindicated course, as the dose. |
| **Potential causes** | The live journal field that holds the visible "Immunisation: …" line is not confirmed in this repo. If it is `clinicalCodeDescription`, the immunisation branch already delivered the row. Title, description text and text are now read when the item itself is an immunisation. A field this release still does not read can still drop the row. The live bulk-journal field that holds a nested immunisation may not be one of `careRecordElements`, `entries`, `linkedEntries` or `codesAndActions`, and `GET clinical/document/entries/{id}` may not return it either. The pharmacy immunisation shape on that endpoint is not captured (linked document entries were confirmed in 2026 as notes and observations, not as this immunisation). An administered date only in a field this release does not read falls back to the document date or the day-group title. Sweep does not read the journal. The degraded patient-UUID resolution banner is a separate canary: the Vaccinations panel still uses the patient id already resolved for the journal fetch, and a due tile on the patient whose journal was on screen is not that banner. |
| **Existing controls** | (a) A document item, including one nested in a consultation, is walked for attached immunisations, vaccine procedures, and vaccine notes. Other notes on a letter stay out. `careRecordElements`, `entries`, `linkedEntries` and `codesAndActions` are read. When an Immunization record document has no vaccine row inline, Sentinel also reads `GET clinical/document/entries/{id}`. A failure of that follow-up keeps the bulk parse and does not drop the journal. There is no local-organisation filter: a pharmacy dose counts. An incorrect or draft document is not read. A top-level Immunisation is read from the coded description and, when that is empty, from the row label on that immunisation item. A document title is not the dose name. (b) An administered date on the entry, or an "Administered" date in the entry text or on the immunisation row label, is the clinical date. The document filed date and the day-group title are the fallback. (c) "Administration of first inactivated seasonal influenza vaccination" (985151000000100) already matched. "first" and "inactivated" do not exclude it. "Immunisation: Administration of SARS-CoV-2 vaccine" is the practice's standard in-house COVID entry and is an explicit given stem for the season, as a top-level Immunisation and attached to a Document. A previous-season dose of that term stays due. COVID given adds 1362591000000103, 1362681000000104 and 1362691000000102, and the stems for the maintain-protection course, course started and course completed. Declined (1362651000000105), contraindicated (1362641000000107), not indicated (1362671000000101), not done (1362661000000108) and abandoned (1362631000000103) are not given codes. The not-done and abandoned names do not contain a given stem. "Immunisation consent given" is a note and is not a dose. The free-text note body is still not read. (d) Invitation, offer and recall text stay not a dose (H-090). A procedure invitation is not ingested. (e) The same document walk covers RSV, pneumococcal and shingles. Flu and COVID seasons stay 1 September through 31 March. One-off immunisations stay lifetime. COVID eligibility is unchanged (75+, care home, immunosuppressed only). A QOF clinical-risk register makes the patient flu-eligible and does not make them COVID-eligible. (f) Read-only. No write to Medicus. Pinned by `test-vaccine-document-immunisations.js`. H-090, H-095 and H-096 stay pinned by their own tests. |
| **Initial risk** | Severity 3, likelihood 3, score 9 |
| **Residual risk** | 6 — Accepted (ALARP), CSO 6 Oct 2026. Severity 3, likelihood 2, if the controls above hold. A dose whose term is only in a journal field this release does not read can still show due. A dose that is only inside the document file, and not on the journal attachment lists or `clinical/document/entries`, can still show due. Sweep can still miss a journal-only dose. |
| **Acceptability** | **Accepted (ALARP).** Signed: Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026. Residual 6 (3×2), the suggested score. Incremental only — product pin stays 3.264.1; `last_cso_review_version` does not move. Clinical safety notice not moved. H-086 and H-092 stay reserved. Drafted at hazard-log v3.104–v3.106 with sign-off blank; this sign-off is v3.106. H-095 and H-096 stay accepted and are not rewritten. |

---

### H-099 — A SNOMED code object on an immunisation still shows as due

**Retired in v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. The feature this hazard describes is withdrawn from the product.


| | |
| --- | --- |
| **Hazard ID** | H-099 |
| **Description** | From v3.269.5 a flu or COVID tile can stay due when the dose is an Immunisation whose preferred term lives on the SNOMED code object (`description`, with `conceptId` and `descriptionId`) and `clinicalCodeDescription` is empty. The in-house COVID row is concept 1156257007, description "Administration of SARS-CoV-2 vaccine", description id 4573119012. The journal draws that as "Immunisation: Administration of SARS-CoV-2 vaccine". Until this version the parser did not read `description` on that object, and 1156257007 was not a COVID given code. Flu concept 985151000000100 ("Administration of first inactivated seasonal influenza vaccination") was already a flu given code; the same unread description dropped flu when the concept id was not on a field the parser already read. The hazard is a false due. A false green would be counting an invitation, "Immunisation consent given", a description id, or a not-given administration, as the dose. |
| **Potential causes** | The bulk journal may still put the term on a field this release does not read. A description id without a concept id and without a description is not a dose. There is still no captured Immunisations-tab endpoint separate from the patient journal. A pharmacy Immunization record whose attachment list is empty still depends on `GET clinical/document/entries/{id}`. Sweep does not read the journal. The patient-UUID resolution banner is a separate canary. |
| **Existing controls** | (a) The code object's `description`, `preferredTerm`, `term` or `display` is the dose name, including when the object is wrapped in `value`. The same fields are read on `clinicalCode`, `noteSNOMEDctCode`, `snomed` and the other code keys the parser already used for a concept id. A top-level Immunisation and an immunisation on an Immunization record document both use that name. The free-text note body is still not read. A document title is not the dose name. (b) COVID given includes 1156257007. Description id 4573119012 is not a given code. Flu given already includes 985151000000100. (c) An invitation, offer or "sent" term is not a dose, including when that term is the code object's description and the concept id would otherwise count. "Immunisation consent given" stays a note and is not a dose. A not-given status is declined, not given. A previous-season dose stays due. (d) Monitoring, More, Copy vaccine codes copies field names, concept ids, description ids, coded terms and dose dates. It does not copy the note body, the patient's name or NHS number. It does not write `chrome.storage` and it does not upload. (e) Read-only. No write to Medicus. Pinned by `test-vaccine-document-immunisations.js`, `test-vaccine-given-codes.js` and `test-vaccine-journal-diagnostic.js`. H-090, H-098, H-095 and H-096 stay pinned by their own tests. |
| **Initial risk** | Severity 3, likelihood 3, score 9 |
| **Residual risk** | 6 — Accepted (ALARP), CSO 6 Oct 2026. Severity 3, likelihood 2, if the controls above hold. A dose whose term is only in a field this release does not read can still show due. The copy can still be re-identifying if a coded term and a dose date are shared outside the practice. |
| **Acceptability** | **Accepted (ALARP).** Signed: Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026. Residual 6 (3×2), the suggested score. Incremental only — product pin stays 3.264.1; `last_cso_review_version` does not move. Clinical safety notice not moved. H-086 and H-092 stay reserved. Drafted at hazard-log v3.107 with sign-off blank; this sign-off is v3.107. H-098 stays accepted and is not rewritten. |


### H-100 — Withdrawal of clinical controls a practice may already rely on

| | |
| --- | --- |
| **Hazard ID** | H-100 |
| **Description** | From v4.0.0 the suite no longer adds a clinical judgement, recommendation or calculation on top of Medicus. Drug-interval prompts, QOF and vaccine flags, red-flag chips, result severity, allergy and interaction prompts, STOPP/START, dosing notes, assisted filing and repeat-authorisation day-supply pills are absent. A clinician who used any of those as a backstop no longer has it. The record in Medicus is unchanged. A quiet suite screen can be read as checked. Filing continues in Medicus with no suite blocker. The reception pathway question list and the booking stop on an unanswered or positive flag remain; the suggested route does not. |
| **Potential causes** | A practice keeps the same workflow after installing v4.0.0 and treats the absence of a chip as "nothing due". An empty Monitoring list, a grey tile, or a signing row with no chip is read as all clear. Staff file a result in Medicus because the suite no longer offers or blocks filing. A days-supply figure on a free-text dose is no longer coloured by the suite. |
| **Existing controls** | (a) Copy on the withdrawn surfaces says the check is not in this version. That copy is not an accepted control. (b) The suite does not paint an empty list as "none found" or "all clear". (c) Task presence, templates, rota, workload counts and displays of what Medicus already shows remain. (d) The reception booking stop on an unanswered or positive pathway flag remains. (e) No new write path is added by this withdrawal. |
| **Initial risk** | Severity 4, likelihood 3, score 12 |
| **Residual risk** | 12 — Accepted. Severity 4, likelihood 3, the recorded initial score. Residual is not reduced. |
| **Acceptability** | **Accepted.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Residual 12 (4×3), the recorded initial score, not reduced. Product pin moves to 4.0.0. `last_cso_review_version` moves to 4.0.0. Not a full re-baseline; last full remains v3.115.0. |

**Addendum at v4.0.1 (hazard-log v3.111).** Removal of the queue status bar that implied a severity check that no longer runs. v4.0.0 does not compute result severity. The bar stayed on "0 red · 0 amber · checking N…" and could be read as a completed grade of zero. The bar is not painted. Options no longer promises red, amber or clear counts. Residual stays 12 (4×3). Residual is not reduced. Signed: Dr D. Triska, CSO, GMC 6159481, 1 Nov 2026. Product pin moves to 4.0.1. `last_cso_review_version` does not move. Document version moves to 3.111.

Signature: Dr D. Triska, CSO, GMC 6159481, 1 Nov 2026

Dr D. Triska, CSO

Date: 1 Nov 2026

## 6. Hazard summary

| ID    | Hazard                                                                                       | Initial S×L | Initial risk | Residual S×L | Residual risk | Status                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| ----- | -------------------------------------------------------------------------------------------- | ----------- | ------------ | ------------ | ------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| H-001 | Wrong-patient data (live panel)                                                              | 4×3         | 12           | 4×2          | 8             | Accepted (ALARP) — monitor                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| H-002 | False-negative indicator                                                                     | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-003 | False-positive indicator                                                                     | 2×3         | 6            | 2×3          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-004 | Practice-authored rule incorrect                                                             | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-005 | Silent failure                                                                               | 3×3         | 9            | 3×2          | 6             | Accepted (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| H-006 | Update regression                                                                            | 3×2         | 6            | 3×2          | 6             | Accepted (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| H-007 | Automation bias                                                                              | 3×4         | 12           | 3×3          | 9             | Accepted (ALARP) — **primary residual risk**                                                                                                                                                                                                                                                                                                                                                                                                                         |
| H-008 | Referral mis-attribution                                                                     | 3×2         | 6            | 3×2          | 6             | Accepted (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| H-009 | Patient data egress                                                                          | 5×2         | 10           | 5×1          | 5             | Accepted (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| H-010 | Out-of-context display                                                                       | 3×3         | 9            | 3×2          | 6             | Accepted (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| H-011 | Browser/platform compatibility                                                               | 2×3         | 6            | 2×2          | 4             | Broadly acceptable                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| H-012 | Alert fatigue                                                                                | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-013 | Visualiser PDF staleness                                                                     | 4×3         | 12           | 4×2          | 8             | **Retired v3.255.0** — Visualiser removed                                                                                                                                                                                                                                                                                                                                                                                                                            |
| H-014 | Visualiser silent data omission                                                              | 3×3         | 9            | 3×2          | 6             | **Retired v3.255.0** — Visualiser removed                                                                                                                                                                                                                                                                                                                                                                                                                            |
| H-015 | eFI score inaccuracy                                                                         | 3×3         | 9            | 3×3          | 9             | **Retired v3.255.0** — Visualiser removed                                                                                                                                                                                                                                                                                                                                                                                                                            |
| H-016 | PINCER/drug-monitoring false-negative                                                        | 4×3         | 12           | 4×2          | 8             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-017 | PINCER/drug-monitoring false-positive                                                        | 2×3         | 6            | 2×3          | 6             | **Retired v3.255.0** — Visualiser removed; live FP is H-003/H-019                                                                                                                                                                                                                                                                                                                                                                                                    |
| H-018 | PID in feedback email                                                                        | 4×2         | 8            | 4×1          | 4             | Accepted (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| H-019 | Triage Lens record-panel prescribing prompts & signposting                                   | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-020 | Vaccination eligibility inferred status                                                      | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-021 | Permanent chip suppression — false reassurance                                               | 4×2         | 8            | 4×2          | 8             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-022 | Operational aggregates (Note/Today/Submissions/Forecast) — stale metrics                     | 3×3         | 9            | 3×2          | 6             | Accepted (ALARP) — **retargeted** off Condor tab (removed)                                                                                                                                                                                                                                                                                                                                                                                                           |
| H-023 | Sweep batch artefacts — wrong-patient action                                                 | 4×2         | 8            | 4×2          | 8             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Sweep withdrawn.                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| H-024 | Reception guided capture — non-clinical staff over-reliance                                  | 4×2         | 8            | 4×2          | 8             | Accepted (ALARP) — monitor                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| H-025 | Trends charts — sparse data misread as trend                                                 | 3×3         | 9            | 3×2          | 6             | Accepted (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| H-026 | Triage Lens red-flag expansion — false-negative reliance                                     | 4×3         | 12           | 4×2          | 8             | Accepted (ALARP) — monitor. Restored in v4.0.0 with the request-row chips. Re-inclusion accepted. Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. |
| H-027 | Resumed Sweep treated as current — stale worklist                                            | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Sweep withdrawn.                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| H-028 | Clinic mode — delayed awareness of operational alerts                                        | 3×3         | 9            | 3×2          | 6             | Accepted (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| H-029 | Reception draft restored against wrong contact                                               | 4×2         | 8            | 4×1          | 4             | Accepted — monitor                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| H-030 | Investigation Results queue triage chip misread as assurance                                 | 4×2         | 8            | 4×1          | 4             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-031 | Cross-surface clinical-score divergence (queue vs record)                                    | 3×3         | 9            | 3×1          | 3             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-032 | Record tab snapshot misread as complete record                                               | 3×2         | 6            | 3×2          | 6             | Accepted (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| H-033 | CQC pack misread as compliance proof / coverage                                              | 3×2         | 6            | 3×2          | 6             | **Retired v3.255.0** — CQC Inspection Readiness removed                                                                                                                                                                                                                                                                                                                                                                                                              |
| H-034 | "Select all" bulk-selects wrong/too many investigations                                      | 3×2         | 6            | 3×2          | 6             | Accepted (ALARP)                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| H-035 | Routine-Rx button re-assigns wrong task / wrong team                                         | 3×3         | 9            | 3×2          | 6             | Accepted (ALARP) — confirm-by-default                                                                                                                                                                                                                                                                                                                                                                                                                                |
| H-036 | OIR auto-tick clears a chase-up on a wrong/unintended match                                  | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-037 | Seen-session queue dimming de-emphasises an unresolved row                                   | 3×2         | 6            | 3×1          | 3             | Accepted (ALARP) — opt-out, default OFF                                                                                                                                                                                                                                                                                                                                                                                                                              |
| H-038 | Signing Queue monitoring context read as a "safe to sign" verdict                            | 4×3         | 12           | 4×1          | 4             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-039 | Wrong/irrelevant NHS leaflet selected via search                                             | 2×3         | 6            | 2×2          | 4             | Accepted                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| H-040 | Follow-ups ledger over-trusted as safety-netting system of record                            | 3×3         | 9            | 3×2          | 6             | Accepted (ALARP) — machine-local disclosure; open entries never dropped                                                                                                                                                                                                                                                                                                                                                                                              |
| H-041 | Smoking-status banner line trusted when stale/miscoded/out-of-window                         | 3×3         | 9            | 3×1          | 3             | Accepted (ALARP), pending CSO review of term lists — dated, bounded, verbatim-backed                                                                                                                                                                                                                                                                                                                                                                                 |
| H-042 | Per-patient practice flags wrong-patient / stale / over-trusted                              | 3×3         | 9            | 3×1          | 3             | Accepted (ALARP), pending CSO review of preset wording + staleness — render-time identity, no all-clear                                                                                                                                                                                                                                                                                                                                                              |
| H-043 | Inline booking/task write to wrong patient (mid-flight navigation)                           | 5×2         | 10           | 5×1          | 5             | Accepted (ALARP), CSO signed off 2026-07-19 — state pinning + commit-time re-verification                                                                                                                                                                                                                                                                                                                                                                            |
| H-044 | Vaccine refused/contraindicated/undated records classify as GIVEN                            | 3×3         | 9            | 3×1          | 3             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-045 | Breach-risk strip under-reports / over-trusts upstream urgency flag                          | 3×2         | 6            | 3×1          | 3             | Accepted (ALARP), CSO signed off 2026-07-22 — additive-only, no all-clear, fail-visible unknown state; CSN lim 43 notes strip silent when monitor disabled. Addendum v3.103 Accepted (ALARP) at residual 3, signed Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026: a wrong task-list filter filled into the assignee can make the strip under-report                                                                                                                                                                                                                                                                                                           |
| H-046 | Pending-result cross-link chip stale / wrong-patient severity                                | 3×3         | 9            | 3×1          | 3             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-047 | Repeat-contact chip miscount / local contact-ledger privacy                                  | 2×3         | 6            | 2×1          | 2             | Accepted, CSO signed off 2026-07-22 — UUID+date only, CI-guarded out of backups, bounded, factual wording                                                                                                                                                                                                                                                                                                                                                            |
| H-048 | Carry-over chip duplicates or overstates task age                                            | 2×3         | 6            | 2×1          | 2             | Accepted, CSO signed off 2026-07-22 — fires only on bounce signature, defers to taskAge red                                                                                                                                                                                                                                                                                                                                                                          |
| H-049 | Quick-action composer text read as an executed action or safety net                          | 3×3         | 9            | 3×1          | 3             | Accepted (ALARP), **pending CSO review** — text-only append, explicit gated Insert, Submit highlighted not clicked, task UUID re-verified                                                                                                                                                                                                                                                                                                                            |
| H-050 | Reception disposition suggestion acted on without clinician review                           | 4×2         | 8            | 4×1          | 4             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Route suggestion withdrawn. Booking stop remains. |
| H-051 | Reception-desk booking against the wrong patient or an unsafe capture                        | 5×3         | 15           | 5×1          | 5             | **Accepted (ALARP) — CSO signed off 2026-07-28** (unanswered red flags now render an explanatory note; positive still hide the card) — open-record hard gate, active-tab identity pinned and re-verified at commit (patient AND site), name+DOB read-back with explicit tick, red-flag and sensitive-pathway suppression, no pre-selected type or auto-picked slot, visible confirmation channels, reservation released on every exit, panel-only, nothing persisted |
| H-052 | Phrases canned text — wrong-context paste, unfilled \*\*\*, stale wording, copy read as sent | 3×3         | 9            | 3×2          | 6             | Accepted (ALARP), **pending CSO review** — copy-only by construction, audience tag on every block + compose preview with mixed-audience warning, \*\*\* never auto-filled and gated at Copy by an explicit consequence-stating confirmation, no completion claim (CI-pinned banned words), tombstoned pack merges, strict validated imports                                                                                                                          |
| H-053 | "Clean up code" wrong SNOMED re-code or wrong severity written to the record                 | 4×3         | 12           | 4×2          | 8             | Accepted (ALARP), **pending CSO review** — same-concept-only base case, every re-code candidate shown before click, partially-equivalent candidates distinctly captioned, unconstrained manual search visually separated, severity correction shows source + explicit per-click, preferences suggestion-only and overridable                                                                                                                                          |
| H-054 | "Bulk remove?" batch-ends the wrong problem, or silences a register/monitoring rule gated on it | 4×3       | 12           | 4×1          | 4             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Organise-problems canvas and bulk-remove surface withdrawn. |
| H-055 | Wrong-person patient-to-patient link created, re-categorised or deleted (Contacts)           | 5×3         | 15           | 5×1          | 5             | **Accepted (ALARP) — signed off 2026-08-01** — no auto-apply at any score (commitSuggestion the only path to an edge), token-granular name matching with a tie signal, same-name disambiguation, possessive/unparsed free text fails closed to needs-review, UUID identity re-verified immediately before every write, duplicate-link pre-checks + busy guards, resumable multi-step write, deletion bounded to the declared duplicate                                        |
| H-056 | Demographic loss via contacts hygiene writes (address merge, candidate phone edit)           | 4×3         | 12           | 4×1          | 4             | **Accepted (ALARP) — signed off 2026-08-01** — postcode + exact-numeric dedup gate, hub-patient-only scope, correspondence flag transferred BEFORE any delete and fail-closed (merge blocked) when it cannot be verified, GP picks the survivor from the full list, full-replace writes rebuilt from a fresh read, entry-scoped phone actions re-verified against their candidate                                                                                             |
| H-057 | Contact's phone/email shown in another patient's canvas; cycling session on device           | 3×3         | 9            | 3×1          | 3             | **Accepted (ALARP) — signed off 2026-08-01** — nothing leaves the browser, detection-only shared-info flag with Home-type excluded and no ownership verdict, stored session holds UUIDs + a sort value only (no names, no DOB), 4h TTL pruned on every page load, CI-guarded out of every backup                                                                                                                                                                              |
| H-058 | Staffing decision on a stale/degraded rota status panel                                      | 3×3         | 9            | 3×2          | 6             | Accepted (ALARP)                             |
| H-059 | Malformed shared-drive sync data corrupts rota state                                         | 3×3         | 9            | 3×1          | 3             | Broadly acceptable                           |
| H-060 | An allergy record ended, merged or re-coded in error (allergy cleanup suite)                 | 4×3         | 12           | 4×1          | 4             | Proposed — pending CSO sign-off              |
| H-061 | Queue pulse misread as an urgency score or all-clear                                         | 4×3         | 12           | 4×2          | 8             | Proposed — pending live-duty / CSO review    |
| H-062 | Wrong appointment cancelled or moved, or a patient messaged, from the organise canvas        | 4×3         | 12           | 4×1          | 4             | Accepted (ALARP) — CSO 2026-08-23            |
| H-063 | "Possibly already saved" hint missed or wrongly asserted (save-attachment-as-document)       | 2×3         | 6            | 2×2          | 4             | Retired v3.268.7 — feature removed; retirement signed 2026-09-29 (Dr D. Triska, CSO, GMC 6159481) |
| H-064 | Wrong investigation-report task reassigned, or to the wrong clinician, from the lab canvas   | 4×3         | 12           | 4×1          | 4             | Accepted (ALARP) — CSO 2026-09-20            |
| H-065 | Wrong/excess safeguarding note cleared from patient banner, or batch fires against wrong patient | 5×2         | 10           | 5×1          | 5             | Retired v3.268.14 — superseded by native Medicus Record clean up; retirement signed 2026-10-01 (Dr D. Triska, CSO, GMC 6159481) |
| H-066 | Wrong inbound-document or workflow task reassigned, or to the wrong clinician, from the workflow canvas | 4×3         | 12           | 4×1          | 4             | Accepted (ALARP) — CSO 2026-09-20            |
| H-067 | Patient-identifiable data shown on a public waiting-room display (Note board)                    | 4×3         | 12           | 4×1          | 4             | Accepted (ALARP) — CSO 2026-09-20            |
| H-068 | Wrong Rx request reassigned from the allocation canvas                                          | 4×3         | 12           | 4×1          | 4             | Accepted (ALARP) — CSO 2026-09-20            |
| H-069 | Companion outstanding-investigations / open-tasks list misread as more certain than the data supports | 3×3         | 9            | 3×1          | 3             | Accepted (ALARP) — CSO 2026-09-20            |
| H-070 | Capacity look-ahead reports "no days at risk" from a scan it could not complete                   | 2×4         | 8            | 2×1          | 2             | Accepted (ALARP) — CSO 2026-09-20            |
| H-071 | Wrong patient-request reassigned from the request canvas or a stale allocation group              | 4×3         | 12           | 4×1          | 4             | Accepted (ALARP) — CSO 2026-09-20            |
| H-072 | Wrong name applied by a contacts-canvas name-quality fix                                          | 4×3         | 12           | 4×1          | 4             | Accepted (ALARP) — CSO 2026-09-20            |
| H-073 | Lab-filing comment allow-list / practice-wide filing-profile sync fires an unwanted auto-file      | 4×2         | 8            | 4×1          | 4             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-074 | Lab filing offers to auto-file an analyte no filing profile was ever configured to cover           | 4×3         | 12           | 4×1          | 4             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-075 | Filing macro's radio-select click silently failed, so a filing attempt never actually completed    | 4×4         | 16           | 4×1          | 4             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-076 | Repeat-prescribing authorisation pill asserts or misses an incorrect authorisation-type / quantity judgement | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-077 | Optional Transactional API proxy: patient data leaves the browser                                              | 5×2         | 10           | 5×1          | 5             | Accepted (ALARP) — CSO 2026-09-20            |
| H-080 | Catalogue filing offers a one-click "all normal" a human should have read                                      | 4×3         | 12           | 4×1          | 4             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-081 | A practice range or guard acts where it does not belong                                                        | 4×3         | 12           | 4×2          | 8             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-082 | Organiser opens a Medicus template on the wrong consultation                                                | 4×2         | 8            | 4×1          | 4             | Proposed — pending CSO review                |
| H-084 | Workload counts treated as a live staffing decision, or a failed load read as nobody waiting                 | 3×3         | 9            | 3×2          | 6             | Accepted (ALARP) — CSO 2026-09-25            |
| H-085 | A free-slot count on the wall read as empty, or a tile read as the wrong kind of clinic                     | 3×3         | 9            | 3×2          | 6             | Accepted (ALARP) — CSO 2026-09-27; canvas 2026-09-28 |
| H-087 | A catalogue edit the reviewer did not have on screen becomes an acting filing rule                          | 4×3         | 12           | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-088 | A coded journal note clears the wrong indicator, or a real code is still dropped                            | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-089 | A QOF chip reads as achieved, or stays silent, against the 2026/27 business rules                          | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-090 | A vaccination invitation or recall text is read as the vaccine having been given                            | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-091 | A one-off vaccine already on the immunisation history shows as due                                          | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-093 | A patient coded as needing influenza immunisation is not shown as flu-eligible                              | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-094 | Restored duplicate-checker list without the NHS number, or a removal missing from the local note           | 3×3         | 9            | 3×2          | 6             | Accepted (ALARP) — CSO 2026-10-01            |
| H-095 | A vaccine already given still shows as due                                                                  | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-096 | A procedure dose, a later given, or a not-given status is still misread                                     | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-097 | A task-type count read as empty, or as a split of the dashboard total                                       | 3×3         | 9            | 3×2          | 6             | Accepted (ALARP) — CSO 2026-10-02            |
| H-098 | A recorded flu or COVID dose still shows as due                                                             | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-099 | A SNOMED code object on an immunisation still shows as due                                                  | 3×3         | 9            | 3×2          | 6             | **Retired v4.0.0.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. Feature withdrawn. |
| H-100 | Withdrawal of clinical controls a practice may already rely on | 4×3 | 12 | 4×3 | 12 | **Accepted.** Residual 12 (4×3), the recorded initial score, not reduced. Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. |

**Addendum at v4.0.0 (hazard-log v3.110):** **CSO review.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. H-026 re-inclusion accepted. The listed retirements, including H-054, are signed. H-100 is accepted at residual 12 (4×3), the recorded initial score, not reduced. Product pin and `last_cso_review_version` move to 4.0.0. Not a full re-baseline; last full remains v3.115.0.

**Addendum at v4.0.1 (hazard-log v3.111).** See H-026 (Pharmacy First is not shown beside a red-flag keyword chip; red-flag chip ink is #b91c1c, with the triangle and the word) and H-100 (the queue status bar that implied a severity check is not painted). Signed: Dr D. Triska, CSO, GMC 6159481, 1 Nov 2026. Residuals are not changed. Product pin moves to 4.0.1. `last_cso_review_version` does not move. Document version moves to 3.111.

**Addendum at v3.269.5 (hazard-log v3.107):** **H-099** is accepted (ALARP) at residual 6 (3×2). Signed: Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026. Drafted at hazard-log v3.107 with sign-off blank; this sign-off is v3.107. The SNOMED code object's description is read as the immunisation term. COVID concept 1156257007 counts as given. Description id 4573119012 does not. Flu concept 985151000000100 already counted. An invitation term, "Immunisation consent given", and a not-given status do not count as given. A previous-season dose stays due. Copy vaccine codes copies field names and codes only. Read-only. No write to Medicus. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. Clinical safety notice not moved. H-086 and H-092 stay reserved. H-098 stays accepted and is not rewritten.

**Addendum at v3.269.4 (hazard-log v3.106):** **H-098** is accepted (ALARP) at residual 6 (3×2). Signed: Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026. Drafted at hazard-log v3.104–v3.106 with sign-off blank; this sign-off is v3.106. The practice's standard in-house COVID entry is the journal line "Immunisation: Administration of SARS-CoV-2 vaccine". That wording is an explicit given stem and counts as a COVID dose for the season. The same line counts as a top-level Immunisation and as an Immunisation attached to a Document. A dose of that term from the previous season stays due. Read-only. No write to Medicus. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Clinical safety notice not moved. H-095 and H-096 stay accepted and are not rewritten.

**Addendum at v3.269.3 (hazard-log v3.105):** **H-098** was Proposed at residual 6 (3×2). Drafted pending review; signed at hazard-log v3.106. A top-level Immunisation is read when the term is only on the row label (title, description text, or text). "Administration of first inactivated seasonal influenza vaccination" already matches the flu given set. "first" and "inactivated" do not exclude it. "Administration of SARS-CoV-2 vaccine" already matches. "Immunisation consent given" stays a note and is not a dose. The free-text note body is still not read. A document title is not the dose name. Document-attached immunisations stay covered. Read-only. No write to Medicus. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Clinical safety notice not moved. H-095 and H-096 stay accepted and are not rewritten.

**Addendum at v3.269.2 (hazard-log v3.104):** **H-098** was Proposed at residual 6 (3×2). Drafted pending review; signed at hazard-log v3.106. An immunisation nested on an inbound Immunization record document is read, and the administered date is used when the record has one. COVID maintain-protection course concepts 1362591000000103, 1362681000000104 and 1362691000000102 count as given. Declined, not-done and contraindicated course concepts do not. Invitation procedures stay due. RSV, pneumococcal and shingles use the same document walk. Read-only. No write to Medicus. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Clinical safety notice not moved. H-095 and H-096 stay accepted and are not rewritten.

**Addendum at v3.269.1 (hazard-log v3.103):** **H-045** addendum. Signed: Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026. **Accepted (ALARP)** at residual 3 (3×1), unchanged. Use the inbox open in Medicus fills the Request Monitor assignee from an open task-list filter. A personal inbox or Results filter watches the wrong list, and the breach strip under-reports. Controls: fill only, explicit Save monitor settings, multi-tab disambiguation, inline caution, manual paste retained. No new teams API. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. Clinical safety notice not moved. No other hazard is changed.

**Addendum at v3.268.18 (hazard-log v3.101):** **H-073** and **H-087** update. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-03, approved on merge go. Residuals stay at the signed scores (H-073: 4, H-087: 6). Drafted the same day with sign-off blank. (1) Medicus puts the same lab comment in `performerComments` and `resultPerformerComments`. The normaliser used to join both, so the comment was doubled, and the residue path then stripped the result's value, unit and name out of that text. A plain 77 became a phantom "7" offered for whitelisting, and a real comment was altered before it was compared with the allowed list. The normaliser now drops an exact repeat once and exposes `commentParts` (the distinct comment fields, the value excluded). For a numeric result that carries `commentParts`, the residue is those parts, whitespace-collapsed. Medicus's own "above/below reference range" label is not a comment. No comment parts means no comment, so nothing is offered for whitelisting, and nothing is stripped. A bare number is never treated as a doubled comment on the older text path. A non-numeric report (the text is the result) and a result with no `commentParts` still use that text path. An allowed comment saved in the old stripped form still excuses the same comment: the old residue is tried as well, not instead. The allowed-comment rule itself is unchanged: the whole comment must be covered by the allowed phrases. New whitelist saves store the comment as the lab sent it. (2) A heading is absent from the acting catalogue when there is no setup, when the filing group is awaiting approval, when the test it identifies is awaiting approval, or when the lab is awaiting approval. The Investigations page could show the same heading as set up and approved. The Companion card now names which of those four is true, and leads with it. The reason kind written to the shadow log is unchanged (`group-not-approved` or `no-heading`). The "approve it" control is a deep link only. A lab opens that lab's own card on the Labs list (`?lab=`). A test opens that test's Review screen (`?review=`). The service worker accepts the id only when it matches `^[a-z0-9-]+$`. Companion does not send an approve, and does not call `approveInvestigation`. Approving a lab still happens only on the Investigations page, where every heading that lab carries is listed. H-087 control (c) is unchanged. No new write path. No raw lab text is stored for this change. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Clinical safety notice not moved. The previously signed H-073 and H-087 control text is not rewritten here.

**Addendum at v3.269.0 (hazard-log v3.102):** **H-087** update. Signed: Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026. **Accepted (ALARP)** at residual 6. (1) Assisted filing is now ONE switch and ONE approval per test, covering its report-group headings at every lab and its results' practice ranges and safety guards; it used to be per (lab, heading). Older per-lab switches migrate deterministically on read, import and apply, so **a test that was switched on at any lab is now on at every lab that reports it** — this widens activation. Accepted. The controls that hold at a lab with no practice range or guard of its own are unchanged in kind: the lab's own reference range and abnormal flag apply and a lab-flagged result still blocks; a numeric result with no range at all still blocks; a lab comment still blocks until it is whitelisted for that lab's heading (nothing carries over between labs); the whole report group is still blocked if any result in it cannot be judged. (2) A lab entry no longer needs approving before it can act; tests, ranges, guards, report-group comment lists and the Medicus wording are still approved by a person on the Investigations page. This removes the lab-approval part of the H-087 approval control. Accepted. (3) A request is matched only by a test's request wordings, not its label or synonyms. (4) The Companion can now write catalogue entries from the report on screen: set up a report group the catalogue does not know, match a report group to a waiting request, and confirm a request wording. Each is a person's explicit choice (a name-similarity score only orders suggestions and never gates a match), lands awaiting review, switches nothing on, approves nothing, and makes no Medicus write; the entry still has to be enabled and approved on the Investigations page before it can act. (5) Filing is reversible at task level in Medicus (reopen the task); the confirm dialog now says so. (6) The Companion gains links to where a result's practice range or clinical rule is set. A clinical-rule reason now states which threshold (amber or red) fired. Drafted 2026-10-04 with sign-off blank; this sign-off is 6 Oct 2026.

**Addendum at v3.268.17 (hazard-log v3.100):** **H-097** is accepted (ALARP) at residual 6. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-02, approved on merge go. The Workload tracker counts open tasks on the six queues Suite already reads: medical requests, admin requests, investigation results, routine prescription requests, non-routine prescription requests, and inbound documents. A period counts tasks created in that window that are still open. It is not work done, and it is not a split of the dashboard totals. A queue that did not load is a dash, not zero. Patient name, NHS number, task id and summary are dropped. Read-only. No write to Medicus. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.108. Drafted at hazard-log v3.99 with sign-off blank; this sign-off is v3.100. H-084 stays accepted and is not rewritten.

**Addendum at v3.268.17 (hazard-log v3.99):** **H-097** was Proposed at residual 6 (3×2). Drafted pending review; signed at hazard-log v3.100. The Workload tracker counts open tasks on the six queues Suite already reads: medical requests, admin requests, investigation results, routine prescription requests, non-routine prescription requests, and inbound documents. A period counts tasks created in that window that are still open. It is not work done, and it is not a split of the dashboard totals. A queue that did not load is a dash, not zero. Patient name, NHS number, task id and summary are dropped. Read-only. No write to Medicus. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Clinical safety notice not moved at this draft; aligned at sign-off (doc v3.108). H-084 stays accepted and is not rewritten.

**Addendum at v3.268.16 (hazard-log v3.98):** **H-096** is accepted (ALARP) at residual 6. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-02. A procedure entry that is a vaccine record is read on the same concept-id and wording matcher. Flu and COVID seasons are unchanged. RSV, pneumococcal and shingles procedures are not cut at 400 days. A given dose inside the window wins over a decline, including a later decline. A later given overrides an earlier decline. A structured not-given status on a matching administration row is declined, not given. COVID eligibility (age 75+, care home, immunosuppressed only) is unchanged and is confirmed correct for autumn 2026. Read-only. No write to Medicus. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.107. Drafted at hazard-log v3.97 with sign-off blank; this sign-off is v3.98. H-095 stays accepted and is not rewritten.

**Addendum at v3.268.16 (hazard-log v3.97):** **H-096** was Proposed at residual 6 (3×2). Drafted pending review; signed at hazard-log v3.98. A procedure entry that is a vaccine record is read on the same concept-id and wording matcher. Flu and COVID seasons are unchanged. RSV, pneumococcal and shingles procedures are not cut at 400 days. A given dose inside the window wins over a decline, including a later decline. A later given overrides an earlier decline. A structured not-given status on a matching administration row is declined, not given. COVID eligibility (age 75+, care home, immunosuppressed only) is unchanged and is confirmed correct for autumn 2026. Read-only. No write to Medicus. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Clinical safety notice not moved at this draft; aligned at sign-off (doc v3.107). H-095 stays accepted and is not rewritten.

**Addendum at v3.268.15 (hazard-log v3.96):** **H-095** is accepted (ALARP) at residual 6. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-02. A flu, COVID, RSV, pneumococcal or shingles dose counts from the stored SNOMED concept id and from the wording after parentheticals are removed. An administration concept tagged `(situation)` counts. An invitation, offer or recall text stays due. Declined stays declined. Flu and COVID seasons are unchanged. COVID eligibility cohorts are unchanged (age 75+, care home, immunosuppressed only) and are a separate follow-up. RSV, pneumococcal and shingles coded notes are not cut at 400 days. Flu and COVID notes stay on that window. 185903001 is not a dose. PCV13 and the generic pneumococcal antigen do not clear the under-65 rule. Zostavax does not clear the immunosuppressed Shingrix rule. Read-only. No write to Medicus. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.106. Drafted at hazard-log v3.95 with sign-off blank; this sign-off is v3.96. Signed H-090 and H-091 control text is not rewritten; the narrowing of the situation-tag exclusion is recorded here.

**Addendum at v3.268.15 (hazard-log v3.95):** **H-095** was Proposed at residual 6 (3×2). Drafted pending review; signed at hazard-log v3.96. A flu, COVID, RSV, pneumococcal or shingles dose counts from the stored SNOMED concept id and from the wording after parentheticals are removed. An administration concept tagged `(situation)` counts. An invitation, offer or recall text stays due. Declined stays declined. Flu and COVID seasons are unchanged. COVID eligibility cohorts are unchanged (age 75+, care home, immunosuppressed only) and are a separate follow-up. RSV, pneumococcal and shingles coded notes are not cut at 400 days. Flu and COVID notes stay on that window. 185903001 is not a dose. PCV13 and the generic pneumococcal antigen do not clear the under-65 rule. Zostavax does not clear the immunosuppressed Shingrix rule. Read-only. No write to Medicus. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Clinical safety notice not moved at this draft; aligned at sign-off (doc v3.106). Signed H-090 and H-091 control text is not rewritten; the narrowing of the situation-tag exclusion is recorded here.

**Addendum at v3.268.9 (hazard-log v3.91):** **H-094** is accepted (ALARP) at residual 6. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-01. The saved duplicate-checker scan no longer stores the NHS number; an older copy is stripped on load. Name, date of birth and UUID remain for 7 days. The local removal note expires after 30 days and is capped at 500 entries. Medicus remains the clinical record. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. H-093 is accepted at v3.89. Clinical safety notice not moved. Aligned with DPIA §2.3, document version 1.4. Drafted on the pull request as hazard-log v3.88; renumbered draft v3.90; this sign-off is v3.91.

**Addendum at v3.268.9 (hazard-log v3.90):** **H-094** was Proposed at residual 6 (3×2). Drafted on the pull request as hazard-log v3.88; that number is H-093's draft, signed at v3.89. The saved duplicate-checker scan no longer stores the NHS number; an older copy is stripped on load. Name, date of birth and UUID remain for 7 days. The local removal note expires after 30 days and is capped at 500 entries. Medicus remains the clinical record. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. H-093 is accepted at v3.89. Drafted pending review; signed at hazard-log v3.91. Clinical safety notice not moved.

**Addendum at v3.268.8 (hazard-log v3.89):** **H-093** is accepted (ALARP) at residual 6. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-01. SNOMED 185903001 (description 285863018, Needs influenza immunization / immunisation) is a flu eligibility flag. A `(situation)` tag does not remove eligibility and does not count as a dose. An active problem is not date-capped. A journal note counts within 400 days and is not kept for life. Invitation text stays excluded from dose counting. Read-only. No write to Medicus. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. H-092 is not reused. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.102. Drafted at hazard-log v3.88 with sign-off blank; this sign-off is v3.89.

**Addendum at v3.268.8 (hazard-log v3.88):** **H-093** was introduced as Proposed at residual 6 (3×2). SNOMED 185903001 (description 285863018, Needs influenza immunization / immunisation) is a flu eligibility flag. A `(situation)` tag does not remove eligibility and does not count as a dose. An active problem is not date-capped. A journal note counts within 400 days and is not kept for life. Invitation text stays excluded from dose counting. Read-only. Drafted pending review; signed at hazard-log v3.89. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. H-092 is not reused. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.101.

**Addendum at v3.268.6 (hazard-log v3.85):** **H-091** is accepted (ALARP) at residual 6. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-29. Immunisation entries are read for the whole journal payload. The RSV administration concept with a parenthetical counts as given. A single pneumococcal dose at any age counts for the routine one-off. Flu and COVID stay on their seasons. Invitations stay excluded. Coded notes stay on the 400-day window. Read-only. No write to Medicus. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.98. Drafted at hazard-log v3.84 with sign-off blank; this sign-off is v3.85.

**Addendum at v3.268.6 (hazard-log v3.84):** **H-091** was introduced as Proposed at residual 6 (3×2). Immunisation entries are read for the whole journal payload. The RSV administration concept with a parenthetical counts as given. A pneumococcal dose given before 65 counts for the routine one-off. Flu and COVID stay on their seasons. Invitations stay excluded. Coded notes stay on the 400-day window. Read-only. Drafted pending review; signed at hazard-log v3.85. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.97.

**Addendum at v3.268.5 (hazard-log v3.83):** **H-090** is accepted (ALARP) at residual 6. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-29. A coded invitation, offer, text-message-sent or situation concept, and a free-text VAC_* marker filed with the invitation, do not count as a vaccine given. An immunisation or an administration concept still counts. Declined and contraindicated stay declined. SMOK002 and AST015 still read coded notes. VI001–VI004 stay disabled. Read-only. No write to Medicus. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.96. Drafted at hazard-log v3.82 with sign-off blank; this sign-off is v3.83.

**Addendum at v3.268.5 (hazard-log v3.82):** **H-090** was introduced as Proposed at residual 6 (3×2). A coded invitation, offer, text-message-sent or situation concept, and a free-text VAC_* marker filed with the invitation, do not count as a vaccine given. An immunisation or an administration concept still counts. Declined and contraindicated stay declined. SMOK002 and AST015 still read coded notes. VI001–VI004 stay disabled. Drafted pending review; signed at hazard-log v3.83. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved.

**Addendum at v3.268.13 (hazard-log v3.92):** **H-087** update. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-01. Residual stays 6. Control (c) is kept as specified. `approveInvestigation` still refuses to mark a lab reviewed when any heading maps a wording onto a different test. The Approve-lab control in Options is accepted as the practice's working path when a lab has more than one practice-added heading (confirmed live twice on LAB01 General Pathology: rheumatoid factor, then PSA, 2026-09-28/29). That path is not narrowed and the whole-lab check is not removed. A looser 2026-09-27 change that marked a scan-touched lab reviewed immediately stays reverted. `test-lab-catalogue-overlay.js` still pins that a foreign heading mapping is not activated by the approval cascade. Medicus `requiresUrgentReview` (`r.urgent`) is no longer a filing severity signal. It is stripped before filing severity is scored. Queue chips are unchanged. A result that is lab-flagged above or below, outside the report's own reference range, outside the practice range, matched by a red or amber clinical rule, a text review, a combo rule, or free text still blocks auto-file. The accepted residual is a numeric result inside its own range, with no lab flag and no clinical rule, that Medicus marked urgent: that flag alone no longer blocks. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. Drafted on the pull request as hazard-log v3.82 at product v3.269.0; this sign-off is hazard-log v3.92 at v3.268.13. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.103.

**Addendum at v3.268.4 (hazard-log v3.81):** **H-089** is accepted (ALARP) at residual 6. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-28, approved on merge go. The QOF evaluator uses the indicator's own window. A 365-day check stays the QOF year. Split blood-pressure rows are paired. Home and ambulatory targets are 135/85 under 80 and 145/85 from 80. A declined, refused, dissent, or unsuitable code does not achieve. Informed dissent, unsuitable, and two invitations at least 7 days apart suppress the chip unless the indicator is already achieved. Clinical Frailty Scale 6, 7, and 8 exclude the frailty-gated targets. Registers match a cluster concept id before the label. DM036 age max is 79 (PRN02356 section 3.8 p.36 and NICE IND249). Age 80 is outside it. The p.17 figure of 70 was judged a typo by the CSO on 2026-09-28. MH011's 24-month arm is not wired. Cervical screening and VI001–VI004 stay disabled. Read-only. No write to Medicus. Drafted on the pull request as H-087. That number is the Lab Filing approval hazard, accepted the same day, so this sign-off is H-089 at document version 3.81. Not a re-baseline; product-version pin stays 3.264.1; `last_cso_review_version` does not move.

**Addendum at v3.268.3 (hazard-log v3.80):** **H-088** is accepted (ALARP) at residual 6. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-28, approved on merge go. Coded journal notes with `clinicalCodeDescription` are read as observations; uncoded free text, incorrect notes and draft notes stay out. The note date is `recordDate`, then `observationDate`, then the day-group title. SMOK002 achievement is the 71-code SMOK_COD refset (OpenCodelists tag 20260630). Cigarette consumption (230056004) counts. Cessation education (225323000), a cessation referral (871661000000106), declined smoking status, tobacco-use screening declined, cessation advice, referral, pharmacotherapy and nicotine dependence do not. Patient unsuitable (716391000000109) and informed dissent (717771000000108) suppress the chip and do not achieve. AST015 is three coded facts in the QOF year: a REV_COD review, an exacerbation count from one calendar month before that review through the review, and a written plan on the same day. A review alone does not achieve. Control assessment and inhaler technique are advisory and do not block; control (g) is accepted as written. PCA unsuitable, monitoring declined, informed dissent, and two invitations at least 7 days apart suppress the chip unless the three facts are already met. Children under 5 are excluded. The register exclude includes "Asthma resolved". Exception rubrics (declined, not recorded, not appropriate, unsuitable, refused, dissent, not indicated) do not achieve. `tte` is a whole word. Read-only. The journal window is 400 days; SMOK002 and AST015 use the QOF-year floor since 1 April. Sweep and the Triage Lens monitoring chip do not run this journal read. Never-smoker-after-25 and the three-year ex-smoker carry-forward stay follow-ups. Drafted on the pull request as H-086 at hazard-log v3.77–v3.80. Those document numbers were already used on main (H-087 and the H-085 canvas sign-off), and H-086 stays reserved for the flu carer work, so this sign-off is H-088 at document version 3.80. Not a re-baseline; product-version pin stays 3.264.1; `last_cso_review_version` does not move.

**Addendum at v3.268.2 (hazard-log v3.79):** **H-085** setup canvas is accepted at residual 6, the score already accepted on 2026-09-27. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-28, approved on merge go. Set up tiles can drag a slot type, a session, or a diary discovered from the appointment book onto one tile. One name is stored on one tile. Opening the canvas does not rewrite a saved mapping. A name already stored on two tiles is kept until someone moves or removes it; the wall still counts each slot once, on the earlier tile, and the canvas says so. Typed pattern rules still match whole words. Dragging a name that a broader pattern would also match adds that exact name to the other tile’s exclude list, so the pattern does not keep those slots. That can move counts when the practice saves. A telephone or video name dropped on a tile counts those slots on that tile, and the canvas says so before Save. The canvas shows the counts the wall would paint. Save is explicit. Undo restores the previous unsaved mapping. The stored-name cap rises from 16 to 48 so a dragged name is not dropped on save. Suggested-name excludes that the cap of 16 used to cut (hub, visit, telephone) are now kept; those slots were already kept off the routine tile by an earlier tile or the telephone rule. The wall stays read-only. Not a re-baseline; product-version pin stays 3.264.1; `last_cso_review_version` does not move. Drafted on the pull request as hazard-log v3.77; that number was already H-087 on main, so this sign-off is v3.79.

**Addendum at v3.268.1 (hazard-log v3.78):** **H-087** is accepted (ALARP) at residual 6. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-28, approved on merge go. Save and approve stamps only the lab on screen. Practice-wide wording and the never-file list have their own Approve. A scan leaves the lab unreviewed. Empty token sets do not match. Not a re-baseline; product-version pin stays 3.264.1; `last_cso_review_version` does not move. The v3.77 row introduced the hazard as Proposed.

**Addendum at v3.268.1 (hazard-log v3.77):** **H-087** introduced as Proposed at residual 6 (3×2). Save and approve stamps only the lab on screen. Practice-wide wording and the never-file list have their own Approve. A scan leaves the lab unreviewed. Empty token sets do not match. Drafted pending review; signed at hazard-log v3.78. Not a re-baseline; product-version pin stays 3.264.1; `last_cso_review_version` does not move.

**Addendum at v3.267.4 (hazard-log v3.76):** **H-085** is accepted (ALARP) at residual 6. Signed: Dr D. Triska (Clinical Safety Officer, GMC 6159481), 2026-09-27, approved on merge go. Read-only Availability wall. No write to Medicus. A failed refresh is not drawn as zero. Not a re-baseline; product-version pin stays 3.264.1; `last_cso_review_version` does not move. The v3.75 and v3.74 rows introduced the hazard as Proposed.

**Addendum at v3.267.2 (hazard-log v3.75):** **H-085** controls now match the wall: site label when more than one site is seen, Europe/London time with the countdown hidden when the PC is not on UK time or the server `Date` disagrees, a per-day stamp and a 10-minute staleness cap, and no tile painted until a confirmed mapping is saved. Drafted pending review; signed at hazard-log v3.76. Suggested residual 6 (3×2). Not a re-baseline; product-version pin stays 3.264.1; `last_cso_review_version` does not move.

**Addendum at v3.267.0 (hazard-log v3.74):** **H-085** was introduced as Proposed at residual 6 (3×2). Read-only Availability wall: unbooked slots, times and counts only. Seven appointment-book GETs while the tab is visible. A failed refresh is not drawn as zero. Patient fields are dropped at parse. Signed at hazard-log v3.76. Not a re-baseline; product-version pin stays 3.264.1; `last_cso_review_version` does not move.

**Addendum at v3.266.0 (hazard-log v3.73):** **H-084** is accepted (ALARP) at residual 6. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-25, approved on merge go. Read-only Workload tracker on the Workflow dashboard. No write to Medicus. Not a re-baseline; product-version pin stays 3.264.1; `last_cso_review_version` does not move. The v3.72 row introduced the hazard as Proposed.

**Addendum at v3.265.1 (hazard-log v3.71):** **H-082** retargeted. The organiser opens Medicus’s own template form and does not POST a create body. Group layout stays local. PENDING CSO REVIEW. Not a re-baseline; product-version pin stays 3.264.1.

**Addendum at v3.264.35 (hazard-log v3.69):** **H-080** and **H-081** are accepted (ALARP) for the opt-in catalogue filing path. H-073 is re-signed so the residual line matches controls (h), (i) and new (j). Shipped `filingEngine` and `oirEngine` stay `legacy`. Not a re-baseline; product-version pin stays 3.264.1; `last_cso_review_version` does not move. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-24.

**Addendum at v3.211.0 (hazard-log v3.22):** H-058 and H-059 cover the rota surface subsumed into the suite at v3.211.0. They are recorded here on the CSO's own review of the rota port; they do **not** constitute a new full re-baseline, and the product-version pin in the header remains at v3.202.0 (the last CSO-reviewed version) until the next one.

**Addendum at v3.212.0 (hazard-log v3.23):** H-060 covers the allergy cleanup suite (PR #253) — the suite's first write surface on the allergy list. Recorded by automated pre-merge review sync, **pending CSO sign-off**; not a re-baseline, and the product-version pin remains at v3.202.0.

**Addendum at v3.236.4:** H-061 is the triage **queue pulse** (misread as score / all-clear). Incremental — not a re-baseline; product-version pin remains at v3.202.0.

**Addendum at v3.236.5 (hazard-log v3.26):** **H-062** covers the appointment organise canvas (cancel, same-list/cross-list move, stretch, sick-day leftover list). H-061 was already assigned to queue pulse on main — do not reuse that id. Incremental — not a re-baseline; product-version pin remains at v3.202.0.

**Addendum at v3.237.1 (hazard-log v3.27):** **H-062 controls corrected and hardened** after an adversarial review of the v3.236.5–.15 merge. Correction: control (d) claimed "recipient lists are always empty", which stopped being true when v3.236.15's per-action "Tell the patient" opt-in shipped — (d) now records the opt-in accurately (default empty, recipients copied from Medicus's own form, fail-closed on no channel, stretch never offered). Hardening shipped in the same release: move commits now prove the **destination** window is free on the fresh board before reserving (the captured reschedule payload's `allowOverlappingAppointments: 'allow'` means the server will not refuse a double-booking); a stretch pre-flights everything the rebook needs **before** the destructive cancel and re-creates the original booking on a post-cancel failure (URGENT on-screen instruction if that also fails); the overlay freezes during a Finalise batch (no concurrent second write, no discard/close that abandons an in-flight batch while claiming the actions were discarded); failure refetches the board and reports written/staged counts honestly; book identity (site+date) is pinned at overlay open; sick-day similar matching and the stretch free-slot gate fail closed on missing identity / slotless gaps. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **CSO-SIGNED-OFF 2026-08-23:** Dr D. Triska reviewed and signed off H-062 as amended by this addendum, in session (hazard-log v3.28); the weekday-clinic restriction is lifted — see the v3.28 history row.

**Addendum at v3.268.14 (hazard-log v3.94):** **H-065 retirement signed.** The "Clean up alerts" pill, its panel, the payload core, and the standalone `tools/risk-flag-review/` console tool were removed. Superseded by native Medicus Record clean up (Patient record > Actions > Record clean up). The suite no longer clears Flag on patient banner. Write path W24 stays numbered and is marked retired. Journal code-sync (W19) and duplicate-note merge (W11) still POST `/clinical/note/change-note` for their own writes. No new hazard number. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-01. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.105. Drafted at hazard-log v3.93 with sign-off blank; this sign-off is v3.94.

**Addendum at v3.268.14 (hazard-log v3.93):** **H-065 retired. CSO sign-off blank; signed at doc v3.94.** The "Clean up alerts" pill, its panel, the payload core, and the standalone `tools/risk-flag-review/` console tool were removed. Superseded by native Medicus Record clean up (Patient record > Actions > Record clean up). The suite no longer clears Flag on patient banner. Write path W24 stays numbered and is marked retired. Journal code-sync (W19) and duplicate-note merge (W11) still POST `/clinical/note/change-note` for their own writes. No new hazard number. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.104. Signed at doc v3.94.

**Addendum at v3.268.7 (hazard-log v3.87):** **H-063 retirement signed.** The save-attachment-as-document widget, its "possibly already saved" hint, and write path W6 were removed. Medicus files the attachment natively. No new hazard number. Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-29. Not a re-baseline; product-version pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.100. Drafted at hazard-log v3.86 with sign-off blank; this sign-off is v3.87.

**Addendum at v3.238.4 (hazard-log v3.30):** **H-063** covers the non-blocking "already saved as a document?" journal cross-check on the save-attachment-as-document chip (originally drafted on PR #290's own branch as H-061, before H-061/H-062 were assigned on main — renumbered here, not reused). Recorded with the pre-merge review fixes (display-date parse, day-title fallback, ±2-day window, one-entry-per-attachment, evidence-stating wording); **pending CSO sign-off**; not a re-baseline, and the product-version pin remains at v3.202.0.

**Addendum at v3.239.0 (hazard-log v3.31):** **H-001** control (k) covers the floating Patient-actions "What's due" strip — a new same-page consumer of the Sentinel snapshot on task pages. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.239.2 (hazard-log v3.32):** Red-team of the What's-due strip. **H-001** control (l): path change clears painted due chips synchronously (due-state object replaced so an in-flight resolve cannot land on the next task), even when the 350 ms inject throttle is already armed. **H-002** control (s): the strip no longer paints "nothing due" when the snapshot is journal-degraded or carries unmatched high-risk drugs; drug-monitoring `no_data` is listed (HUD-aligned); resolve failures retry. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.240.0 (hazard-log v3.33):** The floating Patient-actions box becomes the **Companion HUD** — one box, four persisted roles (Clinic / Reception / Triage / Nursing), also on the care-record and the queue. **H-001** control (m): role and reception booking-voice never bypass the snapshot identity gate; care-record due uses the URL patient UUID. **H-002** control (t): reception voice drops combo/alert chips only (not a booking) and does not drop drug-monitoring / QOF / vaccine items. Desk / slots / pulse stay unknown on failure. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.240.2 (hazard-log v3.34):** Companion Practice pass. **H-001** control (n): nursing voice still identity-gates. **H-002** control (u): nursing voice drops combo/alerts (same filter as reception) and names treatment-room work; visible four are red-severity first so lithium-stale cannot lose to a QOF review. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.241.0 (hazard-log v3.35):** Companion all-screens opt-in + organiser multi-select. **H-001** control (o): What's due on an opted-in "elsewhere" page uses only a known patient-URL UUID (`/care-record/{uuid}` or `/patient/{uuid}/…`); a random UUID on the diary is never treated as a patient; practice pages with no pin never paint a due list; all-screens defaults off and turning it on docks the box. Booking commit on elsewhere re-checks that same URL UUID. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.243.0 (hazard-log v3.37):** **H-064** covers the lab allocation canvas write (W23) — Medicus's own `POST /tasks/task-list/bulk-reassign` captured live on 2026-08-25. Controls: named patient → clinician confirm, `taskList` token passthrough, unique staff UUID or refuse, re-GET abort on vanished taskIds, exactly four captured keys, no filing. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.243.3 (hazard-log v3.38):** Live write 404 on the capture's literal path. W23 now POSTs `/tasks/{slug}/task-list/bulk-reassign` first, falls back to the literal on 404, and sends `taskList` as a string (envelope token or URL slug). Re-GET keeps the page query string. Four keys unchanged. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.243.9 (hazard-log v3.39):** Duplicate clinician chips (surname-forename vs forename-surname) left one field able to write and the other refused. Same-person spellings now share a field. Teams from `assigneeOptions.teams` are drop targets with `assigneeType: "team"` (sibling-confirmed; unique team UUID or refuse). Four captured keys unchanged. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.256.0 (hazard-log v3.53):** **H-068** covers the prescription-request canvas — same W23 bulk-reassign write as H-064, on `prescription_request_task_non_routine` and `prescription_request_task_routine`. Controls: sibling canvas (EPS / results excluded; routine is in-scope), named GP grouping-only never auto-placement, Split equally / Top up leave sitting work, Distribute equally rebalances sitting as a proposal, teams can be added as dests, write vanish-check merges inbox plus sitting (`fetchRxMergedTaskList`), confirm does not issue/sign/file the prescription, no new POST file. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.261.48 (hazard-log v3.59):** **H-068** control (i): **Send N to usual GP** is user-initiated staging of unallocated rows onto the named GP. Same W23 write. Still never auto-place on open. Incremental — not a re-baseline; product-version pin remains at v3.261.21. **PENDING CSO REVIEW.**

**Addendum at v3.246.0 (hazard-log v3.41):** **H-066** covers the workflow / inbound-document allocation canvas — same W23 bulk-reassign write as H-064, on document-like and `viewContext=workflow` task-lists. Controls: sibling canvas (results / privacy / EPS queues excluded), named GP grouping-only never auto-placement, confirm does not file the document, no new POST file. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.248.0 (hazard-log v3.45):** **H-067** covers the Note display board — a full-tab TV/monitor kiosk that reuses Condor/WR/request-monitor streams. Public profiles must never paint patient-identifiable data. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.251.0 (hazard-log v3.46):** **H-067** controls (i)–(l) from the Note Practice pass: public dead feed fails loud; public ticker never announces medical/admin request volume; Ops open confirms and public chrome hides the profile picker; wait-band wording is not a personal promise. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.251.3 (hazard-log v3.47):** **H-067** control (m) and control (e) rewrite: the practice sets wait-band minutes and Busy / Very busy occupancy from the Note tab. The public tile no longer prints "Not a promise for you". Practice settings still cannot unlock names or staff-only tiles on a public TV. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.251.4 (hazard-log v3.48):** **H-067** control (n): the practice can add public or staff boards, rename them, and edit every sentence the TV prints. Extra public boards and practice-authored copy still cannot unlock names or staff-only tiles. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.254.0 (hazard-log v3.52):** **H-067** control (q): a public Note board can play a practice-authored YouTube playlist (off by default). The playlist is paint and media only and cannot unlock names or staff-only tiles. Fail-loud still hides the player. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.253.0 (hazard-log v3.51):** **H-067** control (p): ten structural styles for the Note board, plus ten colour options on Standard (the former looks). Styles and colours change paint only and cannot unlock names or staff-only tiles. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.252.0 (hazard-log v3.50):** **H-067** control (p): ten visual looks for the Note board. Looks change paint only and cannot unlock names or staff-only tiles. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.251.5 (hazard-log v3.49):** **H-067** control (o), found on review of PR #350: the "Requests today" tile (`demand` widget — exact medical/admin counts) had been classified public-eligible in `WIDGET_META`/`PUBLIC_WIDGETS` since v3.248.0, so control (n)'s "extra public boards cannot grow staff-only tiles" claim did not actually hold for this one tile — the companion's widget checklist offered it on the waiting-room TV and any custom public board. Moved to staff-only at all three enforcement points (import sanitisation, config-load sanitisation, render-time `widgetsForProfile`). No evidence found that this was ever exploited in a live practice; closed on code review before any practice used the custom-boards feature this PR ships. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.244.0 (hazard-log v3.40):** **H-065** covers the "Clean up alerts" patient-banner pill + panel (W24) — Medicus's own `POST /clinical/note/change-note` clearing `flagOnPatientBanner` on suicide-risk/safeguarding/medico-legal notes, captured live on 2026-08-26 and ported from the standalone `tools/risk-flag-review/` console tool after several rounds of live HAR-diffing against real 400/500 failures. Severity ceiling is 5 (a genuine risk flag could stop surfacing practice-wide) even though the confirm-then-verify controls keep likelihood low. Controls: nothing pre-ticked, one confirm naming every note before any write, only `flagOnPatientBanner` ever changes (note/code/text/category untouched and fully recoverable), identity re-verified before every write in the batch (not just at open), stop-on-first-failure, verify-after-write. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW** — recommend the CSO specifically review the free-text-preview and "select all shown" controls given the severity ceiling.

**Addendum at v3.261.12 (hazard-log v3.57):** **H-038** control (p): a published practice profile can enable the Signing Queue soft-flag pack practice-wide (`suite.signing.softFlags`). Accept-for-practice does not. Merge is sticky-on; a practice that wants the pack off must publish in replace mode. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

**Addendum at v3.261.10 (hazard-log v3.56):** **H-038** control (p): Signing Queue may re-display a fixed allow-list of already-evaluated QOF *review-process* chips (AST015, COPD010, HF007, MH002, DEM004; overdue/not_met only) plus an optional verbatim Medicus `isReviewOverDue` fact, behind a practice toggle that defaults OFF. This is re-display only — no new clinical rule, no QOF claim, no affirmative "clear to approve", no intercept of Medicus Approve. Absence of a QOF-review badge is not "review is up to date". Existing drug-monitoring chips stay visible regardless of the toggle. Incremental — not a re-baseline; product-version pin remains at v3.202.0. **PENDING CSO REVIEW.**

No hazard has a residual risk score exceeding 9. No hazard at residual score 10 or above is open. This is the full CSO hazard re-baseline from v3.64.0 up to and including v3.115.0: the modules, controls and clinical changes shipped across v3.65.0–v3.114.0 (the Record, Practice Report/Condor and CQC Inspection Readiness modules; the v3.91.2 attribute-injection-XSS remediation and the PDF.js 4.x upgrade; the v3.100.0 critical-low-Hb 100→80 g/L threshold change; the result-rule expansions; the practice-attestation switch; and the navigation/UX additions) are recorded above against new hazards H-032/H-033/H-034 and as control updates to H-002, H-006, H-007, H-009, H-016, H-022, H-023, H-024, H-028 and H-030. On the basis of this hazard log the Clinical Safety Officer's sign-off for **v3.115.0** is sought by merge of the review branch (see §9 and the version history note v3.11 for the scope of this re-baseline).

## 7. Review and reporting

This log is reviewed:

- At every minor or major release of Medicus Suite
- On any reported safety incident, near-miss or anomalous output
- On any annual QOF specification refresh
- On any change to Medicus's APIs that affects data extraction
- On any change to UK regulatory guidance on software as a medical device
- On any change to NICE, BNF, or KDIGO guidance affecting implemented clinical thresholds or monitoring intervals

Reports of suspected hazardous behaviour must be sent to the CSO at **dave@graysbrook.co.uk** with sufficient detail to investigate (date, time, version, module, observed output, expected output). Patient-identifiable data must not be sent by email — use the practice's own information governance channels.

If an incident meeting the threshold of a patient safety incident is identified, it must be managed under the practice's own significant event analysis (SEA) process and reported to the CSO in parallel.

## 7a. Deferred clinical capabilities (built but intentionally not wired)

These are capabilities that exist in the engine but are deliberately NOT applied to any
shipped clinical rule until a stated safety precondition is met. They are recorded here so
the gap is explicit and auditable rather than tacit.

### D-001 — DOAC renal-banded monitoring DEFERRED (2026-06-20)

The `intervalByBand` engine capability now exists, but DOAC must band on **CrCl
(Cockcroft-Gault), NOT eGFR** (MHRA/SPS — eGFR over-estimates clearance and under-monitors
low-weight elderly). Prerequisites before wiring: reliable structured + dated **WEIGHT**
extraction (currently absent) and numeric+unit-validated serum **CREATININE** (currently
free-text). A wrong CrCl that lands in the `>=60` band would **SUPPRESS** needed monitoring
with false authority — more dangerous than no CrCl. Wire only when all Cockcroft-Gault
inputs are trustworthy and freshness-gated.

## 8. Version history

| Date       | Version | Author                  | Change                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| ---------- | ------- | ----------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| 2026-11-01 | 3.111   | DT                      | **CSO sign-off of the v4.0.1 H-026 and H-100 addenda.** Signed: Dr D. Triska, CSO, GMC 6159481, 1 Nov 2026. Pharmacy First is not shown when a red-flag keyword chip is on the same row. Red-flag chip ink is #b91c1c on the red wash, with the triangle and the word. The queue status bar that implied a severity check is not painted. Residuals unchanged (H-026 stays 8, H-100 stays 12). Product pin moves to 4.0.1. `last_cso_review_version` does not move. Document version moves to 3.111. |
| 2026-11-01 | 3.110   | Cursor                  | **v4.0.1 unsigned addenda for H-026 and H-100.** Pharmacy First is not shown when a red-flag keyword chip is on the same row. Red-flag chip ink is #b91c1c on the red wash, with the triangle and the word. The queue status bar that implied a severity check is not painted. Signature lines are blank for Dr D. Triska, CSO. Residuals unchanged. Product pin stays 4.0.0 until signed. Document version stays 3.110. |
| 2026-10-16 | 3.110   | DT                      | **CSO sign-off of the v4.0.0 review.** Signed: Dr D. Triska, CSO, GMC 6159481, 16 Oct 2026. H-026 re-inclusion accepted (request-row keyword and red-flag chips, including Pharmacy First and ask-back). Retirements signed: H-002, H-003, H-004, H-012, H-016, H-019, H-020, H-021, H-023, H-027, H-030, H-031, H-036, H-038, H-044, H-046, H-050, H-054, H-073, H-074, H-075, H-076, H-080, H-081, H-087, H-088, H-089, H-090, H-091, H-093, H-095, H-096, H-098, H-099. H-054 Organise problems canvas and bulk-remove withdrawn. H-053 stays. H-100 accepted at residual 12 (4×3), the recorded initial score, not reduced. Product pin and last_cso_review_version move to 4.0.0. Not a full re-baseline; last full remains v3.115.0. Document version stays 3.110. |
| 2026-10-06 | 3.107   | DT                      | **CSO sign-off of H-099 (v3.269.5).** Signed: Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026. H-099 moves from Proposed to **Accepted (ALARP)** at residual 6 (3×2), the suggested score. The code object's description is read as the dose term. COVID concept 1156257007 counts as given. Description id 4573119012 does not. Invitation and consent notes stay due. Copy vaccine codes copies field names and codes only. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Clinical safety notice not moved. Drafted at hazard-log v3.107 with sign-off blank; this sign-off is v3.107. H-098 stays accepted and is not rewritten. |
| 2026-10-06 | 3.106   | DT                      | **CSO sign-off of H-098 (v3.269.4).** Signed: Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026. H-098 moves from Proposed to **Accepted (ALARP)** at residual 6 (3×2), the suggested score. A top-level Immunisation row label and a Document-attached immunisation are read as the given dose. The practice standard in-house COVID entry "Immunisation: Administration of SARS-CoV-2 vaccine" is an explicit given stem and counts for the season. A previous-season dose of that term stays due. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Clinical safety notice not moved. Drafted at hazard-log v3.104–v3.106 with sign-off blank; this sign-off is v3.106. H-095 and H-096 stay accepted and are not rewritten. |
| 2026-10-06 | 3.105   | Cursor                  | **H-098 addendum (v3.269.3) — drafted pending review; signed at doc v3.106.** A top-level Immunisation whose term is only on the row label was not read, so flu stayed due. "Administration of first inactivated seasonal influenza vaccination" already matches; "first" and "inactivated" do not exclude it. "Administration of SARS-CoV-2 vaccine" already matches. "Immunisation consent given" stays due. Document-attached immunisations stay covered. Suggested residual stays 3×2=6. Signed at doc v3.106. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Clinical safety notice not moved. H-095 and H-096 stay accepted and are not rewritten. |
| 2026-10-06 | 3.104   | Cursor                  | **H-098 document-attached immunisation (v3.269.2) — drafted pending review; signed at doc v3.106.** An immunisation nested on an inbound Immunization record document was not read, so flu and COVID stayed due after a pharmacy dose. The administered date is used when present. COVID maintain-protection course concepts count as given. Invitation procedures stay due. RSV, pneumococcal and shingles use the same walk. Initial 3×3=9. Suggested residual 3×2=6. Signed at doc v3.106. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Clinical safety notice not moved. H-095 and H-096 stay accepted and are not rewritten. |
| 2026-10-06 | 3.103   | DT                      | **CSO sign-off of the H-045 addendum (v3.269.1).** Signed: Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026. H-045 stays **Accepted (ALARP)** at residual 3 (3×1), unchanged. Use the inbox open in Medicus can fill the Request Monitor assignee from the wrong task-list filter, so `#slaBreachStrip` under-reports. Controls: fill only, explicit Save, multi-tab disambiguation, inline caution, manual paste retained. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. Clinical safety notice not moved. No other hazard is changed. |
| 2026-10-06 | 3.102   | DT                      | **CSO sign-off of the H-087 update (v3.269.0).** Signed: Dr D. Triska, CSO, GMC 6159481, 6 Oct 2026. H-087 stays **Accepted (ALARP)** at residual 6. One assisted-filing switch and approval per test across every lab (older per-lab switches migrate; a test on at any lab is now on at every lab it appears at); a lab with no practice range of its own is judged by the lab's own range and flag (a lab flag still blocks, no range anywhere still blocks, comments stay per lab and heading); lab entries no longer need approving to act; the Companion can create catalogue entries awaiting review from the report on screen (set up, match to a request, confirm a wording), never gated by a score, switching nothing on and making no Medicus write. Residual stays 6. Not a re-baseline; product pin stays 3.264.1. Drafted 2026-10-04 with sign-off blank; this sign-off is v3.102. |
| 2026-10-03 | 3.101   | DT                      | **CSO sign-off of the H-073 and H-087 update (v3.268.18).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-03, approved on merge go. Both stay **Accepted (ALARP)** at their signed residuals (H-073: 4, H-087: 6). A numeric result's comment is the distinct comment fields Medicus sent. No comment fields means no comment and no whitelist offer. A real comment is not stripped. A bare number is not a doubled comment. An allow-list entry saved in the old stripped form still matches. Free-text reports still use the text path. The card names no setup, group awaiting approval, test awaiting approval, or lab awaiting approval. The approve link is a deep link only (`?lab=` or `?review=`, slug-checked in the service worker). It does not approve. H-087 control (c) is unchanged. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Clinical safety notice not moved. Drafted the same day with sign-off blank; this sign-off is v3.101. |
| 2026-10-02 | 3.100   | DT                      | **CSO sign-off of H-097 (v3.268.17).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-02, approved on merge go. H-097 moves from Proposed to **Accepted (ALARP)** at residual 6 (3×2), the proposed score. Open task counts by queue can be read as empty, or as a split of the dashboard totals. A dash is not zero. A period is still-open tasks created in that window. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Drafted at hazard-log v3.99 with sign-off blank. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.108. |
| 2026-10-02 | 3.99    | Cursor                  | **H-097 task-type counts on the Workload tracker (v3.268.17) — drafted pending review; signed at doc v3.100.** Open tasks are counted on the six queues Suite already reads. A period is still-open tasks created in that window, not a split of the dashboard totals. A dash is not zero. Initial 3×3=9. Suggested residual 3×2=6. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Signed at doc v3.100. Clinical safety notice aligned at sign-off (doc v3.108). |
| 2026-10-02 | 3.98    | DT                      | **CSO sign-off of H-096 (v3.268.16).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-02. H-096 moves from Proposed to **Accepted (ALARP)** at residual 6 (3×2), the proposed score. A vaccine procedure is read on the same concept-id and wording matcher. A given dose inside the window wins over a decline, including a later decline. A structured not-given status is not a dose. COVID eligibility unchanged and confirmed correct for autumn 2026. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Drafted at hazard-log v3.97 with sign-off blank. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.107. |
| 2026-10-02 | 3.97    | Cursor                  | **H-096 procedure dose, later given, and not-given status (v3.268.16) — drafted pending review; signed at doc v3.98.** Procedure entries that are vaccine records use the same concept-id and wording matcher. A given dose inside the window wins over a decline, including a later decline. A structured not-given status is not a dose. COVID eligibility unchanged and confirmed correct for autumn 2026. Initial 3×3=9. Suggested residual 3×2=6. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Signed at doc v3.98. Clinical safety notice aligned at sign-off (doc v3.107). |
| 2026-10-02 | 3.96    | DT                      | **CSO sign-off of H-095 (v3.268.15).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-02. H-095 moves from Proposed to **Accepted (ALARP)** at residual 6 (3×2), the proposed score. Dose counting reads the stored SNOMED concept id and the wording after parentheticals are removed. Administration `(situation)` concepts count. Invitations stay due. Declined stays declined. Seasons unchanged. COVID eligibility cohorts unchanged. One-off coded notes are not cut at 400 days. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Drafted at hazard-log v3.95 with sign-off blank. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.106. |
| 2026-10-02 | 3.95    | Cursor                  | **H-095 vaccine already given still due (v3.268.15) — drafted pending review; signed at doc v3.96.** Dose counting reads the stored SNOMED concept id and the wording after parentheticals are removed. Administration `(situation)` concepts count. Invitations stay due. Declined stays declined. Seasons unchanged. COVID eligibility cohorts unchanged. One-off coded notes are not cut at 400 days. Initial 3×3=9. Suggested residual 3×2=6. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Signed at doc v3.96. Clinical safety notice aligned at sign-off (doc v3.106). |
| 2026-10-01 | 3.94    | DT                      | **CSO sign-off of the H-065 retirement (v3.268.14).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-01. The Clean up alerts feature is removed. Superseded by native Medicus Record clean up. H-065 is retired. W24 stays numbered and is marked retired. No new hazard. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.105. |
| 2026-10-01 | 3.93    | Cursor                  | **H-065 retired with banner-flag cleanup (v3.268.14) — drafted pending review; signed at doc v3.94.** The "Clean up alerts" pill and panel are removed. Superseded by native Medicus Record clean up. W24 stays numbered and is marked retired. No new hazard. Signed at doc v3.94. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.104. |
| 2026-10-01 | 3.91    | DT                      | **CSO sign-off of H-094 (v3.268.9).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-01. H-094 moves from Proposed to **Accepted (ALARP)** at residual 6 (3×2), the proposed score. NHS number is not kept in the saved scan. The removal note expires at 30 days and is capped at 500. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Drafted on the pull request as hazard-log v3.88; renumbered draft v3.90. Aligned with DPIA document version 1.4. |
| 2026-10-01 | 3.90    | Cursor                  | **H-094 duplicate-checker local store (v3.268.9) — drafted pending review; signed at doc v3.91.** Drafted on the pull request as hazard-log v3.88; that number is H-093's draft, signed at v3.89, so this draft is v3.90. NHS number dropped from `suite.dupChecker.state` and stripped from older copies on load. Removal note expires at 30 days and is capped at 500. Initial 3×3=9. Suggested residual 3×2=6. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 and H-092 stay reserved. Signed at doc v3.91. Clinical safety notice not moved. |
| 2026-10-01 | 3.89    | DT                      | **CSO sign-off of H-093 (v3.268.8).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-10-01. H-093 (a patient coded as needing influenza immunisation is not shown as flu-eligible) moves from Proposed to **Accepted (ALARP)** at residual 6 (3×2), the proposed score. SNOMED 185903001 is a flu eligibility flag. A `(situation)` tag does not remove eligibility and does not count as a dose. An active problem is not date-capped. A journal note counts within 400 days. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. H-092 is not reused. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.102. |
| 2026-09-30 | 3.88    | Cursor                  | **H-093 flu practice flag (v3.268.8) — drafted pending review; signed at doc v3.89.** SNOMED 185903001 (Needs influenza immunization / immunisation) was not a flu eligibility trigger, so a patient the practice had coded as needing the vaccine was not shown as due. Initial 3×3=9. Controls: concept and description id match; both spellings match; a `(situation)` tag does not remove eligibility and does not count as a dose; an active problem is not date-capped; a journal note counts within 400 days; invitations stay excluded from dose counting. Suggested residual 3×2=6. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. H-092 is not reused. Signed at doc v3.89. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.101. |
| 2026-09-29 | 3.87    | DT                      | **CSO sign-off of the H-063 retirement (v3.268.7).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-29. The save-attachment-as-document feature is removed. Medicus files the attachment natively. H-063 is retired. No new hazard. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.100. |
| 2026-09-29 | 3.86    | Cursor                  | **H-063 retired with save-attachment-as-document (v3.268.7) — drafted pending review; signed at doc v3.87.** The widget, the "possibly already saved" hint, and W6 are gone. Medicus files the attachment natively. No new hazard. Signed at doc v3.87. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.99. |
| 2026-09-29 | 3.85    | DT                      | **CSO sign-off of H-091 (v3.268.6).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-29. H-091 (a one-off vaccine already on the immunisation history shows as due) moves from Proposed to **Accepted (ALARP)** at residual 6 (3×2), the proposed score. A single pneumococcal dose at any age counts. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.98. |
| 2026-09-29 | 3.84    | Cursor                  | **H-091 lifetime one-off vaccines (v3.268.6) — drafted pending review; signed at doc v3.85.** The 400-day journal window dropped immunisation entries, and the RSV administration concept with a parenthetical did not match a given stem, so RSV and pneumococcal showed due against a history that already held both. Immunisation entries are now kept for the whole payload. A pneumococcal dose given before 65 counts. Flu and COVID stay seasonal. Invitations stay excluded. Initial 3×3=9. Suggested residual 3×2=6. Signed at doc v3.85. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.97. |
| 2026-09-29 | 3.83    | DT                      | **CSO sign-off of H-090 (v3.268.5).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-29. H-090 (a vaccination invitation or recall text is read as the vaccine having been given) moves from Proposed to **Accepted (ALARP)** at residual 6 (3×2), the proposed score. Invitation, offer, text-message-sent and situation concepts, and a free-text VAC_* marker filed with the invitation, do not count as a dose. An immunisation or an administration concept still counts. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.96. |
| 2026-09-29 | 3.82    | Cursor                  | **H-090 vaccination invitation read as given (v3.268.5) — drafted pending review; signed at doc v3.83.** A coded invitation, offer, text-message-sent or situation concept, or a free-text VAC_* marker filed with the invitation, turned the COVID tile green. Same prefix on flu, pneumococcal, shingles and RSV invitation concepts. Initial 3×3=9. Controls: those phrases are not a dose; the note body is not copied; declined stays declined; an immunisation or administration concept still counts; VI001–VI004 stay disabled. Suggested residual 3×2=6. Signed at doc v3.83. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 stays reserved. |
| 2026-09-28 | 3.81    | DT                      | **CSO sign-off of H-089 (v3.268.4).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-28, approved on merge go. H-089 (a QOF chip reads as achieved, or stays silent, against the 2026/27 business rules) moves from Proposed to **Accepted (ALARP)** at residual 6 (3×2), the proposed score. DM036 age max 79 is accepted. Drafted on the pull request as H-087; that number is Lab Filing, so this sign-off is H-089 / doc v3.81. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.95. |
| 2026-09-28 | 3.80    | DT                      | **CSO sign-off of H-088 (v3.268.3).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-28, approved on merge go. H-088 (a coded journal note clears the wrong indicator, or a real code is still dropped) moves from Proposed to **Accepted (ALARP)** at residual 6 (3×2), the proposed score. Coded journal notes for SMOK002 and AST015. Control (g) accepted as written: inhaler technique is not a fifth group in this build. Drafted on the pull request as H-086 / hazard-log v3.77–v3.80; those numbers collided with H-087 and the H-085 canvas sign-off, and H-086 stays reserved, so this sign-off is H-088 / doc v3.80. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. Aligned with CLINICAL-SAFETY-NOTICE.md doc v3.94. |
| 2026-09-28 | 3.79    | DT                      | **CSO sign-off of the H-085 setup-canvas addendum (v3.268.2).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-28, approved on merge go. The addendum stays at residual 6 (3×2), the score already accepted on 2026-09-27. Drag a discovered slot type, session or diary onto one tile. One name is stored on one tile. A saved mapping is not rewritten on open. A name on two tiles is counted once, on the earlier tile, and the canvas warns. A dragged name that a pattern would also match is excluded from the other tile when saved, which can move counts. Preview before Save, and Undo. Needle cap 16 → 48. The wall stays read-only. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.93. Drafted on the pull request as hazard-log v3.77; that number was already H-087 on main, so this sign-off is v3.79. |
| 2026-09-28 | 3.78    | DT                      | **CSO sign-off of H-087 (v3.268.1).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-28, approved on merge go. H-087 (a catalogue edit the reviewer did not have on screen becomes an acting filing rule) moves from Proposed to **Accepted (ALARP)** at residual 6 (3×2), the proposed score. Save and approve stamps only the lab on screen; practice-wide wording and the never-file list have their own Approve; a scan leaves the lab unreviewed; empty token sets do not match. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.92. |
| 2026-09-28 | 3.77    | Cursor                  | **H-087 Lab Filing approval scope (v3.268.1) — drafted pending review; signed at doc v3.78.** A catalogue edit that was not on screen could become an acting filing rule: Save and approve stamped every lab that shared an unreviewed practice-wide list, a scan apply marked the lab reviewed without the foreign-heading gate, and an empty token set could store a SNOMED code on the wrong result. Initial 4×3=12. Controls in this release: on-screen lab only; own Approve for wording and the never-file list; scan entries stay unreviewed; empty token sets do not match; a setup link needs every row. Suggested residual 3×2=6. Signed at doc v3.78. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. H-086 is reserved. |
| 2026-09-27 | 3.76    | DT                      | **CSO sign-off of H-085 (v3.267.4).** Signed: Dr D. Triska (Clinical Safety Officer, GMC 6159481), 2026-09-27, approved on merge go. H-085 (a free-slot count on the wall read as empty, or a tile read as the wrong kind of clinic) moves from Proposed to **Accepted (ALARP)** at residual 6 (3×2), the proposed score. Read-only Availability wall; no write to Medicus; a failed refresh is not drawn as zero. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.91. |
| 2026-09-27 | 3.75    | Cursor                  | **H-085 controls corrected (v3.267.2) — drafted pending review; signed at doc v3.76.** The H-085 control text now matches the wall: site label, Europe/London clock, 10-minute staleness cap, confirmed mapping before tiles are painted, per-day freshness, and the split poll. Suggested residual 6. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.90. |
| 2026-09-26 | 3.74    | Cursor                  | **H-085 Availability wall (v3.267.0) — drafted pending review; signed at doc v3.76.** New hazard: a free-slot count on the triage-room wall read as empty, or a tile read as the wrong kind of clinic. Initial 3×3=9, suggested residual 3×2=6. Read-only. Seven `embedded-overview` GETs while the tab is visible. A failed refresh is not drawn as zero. Patient name, NHS number and reason are dropped at parse. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.89. |
| 2026-09-25 | 3.73    | DT                      | **CSO sign-off of H-084 (v3.266.0).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-25, approved on merge go. H-084 (workload counts treated as a live staffing decision, or a failed load read as nobody waiting) moves from Proposed to **Accepted (ALARP)** at residual 6 (3×2), the proposed score. Read-only staff and team task counts on the Workflow dashboard; one GET; a failed refresh is not drawn as zero. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.88. |
| 2026-09-24 | 3.69    | DT                      | **CSO sign-off of H-080 and H-081, and re-sign of H-073 (v3.264.35).** Signed: Dr D. Triska (CSO, GMC 6159481), 2026-09-24, Europe/London. H-080 (catalogue filing offers a one-click all-normal) Accepted (ALARP) at residual 4. H-081 (a practice range or guard acts where it does not belong) Accepted (ALARP) at residual 8. Both acceptances include the fail-closed fixes: a missing pending catalogue blocks filing (no lab-range fallback for an unapproved range); catalogue `ok: false` with no legacy profile blocks (no filing on the generic baseline or the practice-wide comment whitelist); a legacy profile plus `ok: false` stays legacy-alone; catalogue-only confirm shows the practice range and the lab-flag override warning. H-073 residual updated from "Accepted, CSO 2026-09-20" to **re-signed 2026-09-24** so it agrees with controls (h)/(i), which had been edited while still marked pending, and with new control (j). `filingEngine` and `oirEngine` stay `legacy` in shipped defaults. Not a practice-wide catalogue enablement and not E3. Not a re-baseline; product pin stays 3.264.1; `last_cso_review_version` does not move. Draft H-078 is not signed. |
| 2026-09-20 | 3.68    | DT                      | **CSO sign-off of H-063–H-077 (v3.264.1, the review agenda in `docs/CSO-SIGNOFF-PACK-H063-H076.md`).** Signed off: Dr D. Triska (CSO, GMC 6159481), in session, 2026-09-20 ("Reviews and signed"). All fifteen hazards move from "Proposed — pending CSO sign-off" to **Accepted (ALARP)** at their proposed residual scores (H-063: 4, H-064: 4, H-065: 5, H-066: 4, H-067: 4, H-068: 4, H-069: 3, H-070: 2, H-071: 4, H-072: 4, H-073: 4, H-074: 4, H-075: 4, H-076: 6, H-077: 5), with the controls as recorded, including each hazard's later addenda (H-064 controls (j)/(k), H-067 controls (i)–(q), H-068 control (i), H-070 review controls (i)–(l), H-072 controls (g)/(n)). H-071's write remains fail-closed until its dummy-patient capture; the acceptance covers the staging surface and the specified write contract. The open review items recorded in the H-072/H-073/H-074/H-075 Acceptability rows are carried forward as future review items — none is a condition of this sign-off. **Signed in the same sitting:** the txn-proxy trio left open since 2026-07-28 — H-077 here, CSN §6 items 1/8/9 as rewritten at CSN doc v3.82 (recorded as CSN v3.83), and DPIA v1.3 (first DPIA signature); a practice enabling `hybrid`/`transactional` must first put its own processing record / DPA with Graysbrook in place (DPIA §2.2). **Not covered:** H-060 and H-061 stay Proposed; the H-002 (w) / H-003 (k) U&E-restore addendum (v3.66) and the remaining PENDING addenda-tail on hazards outside H-063–H-077 stay PENDING. Not a re-baseline (last full remains v3.115.0); product-version pin moved 3.261.21 → 3.264.1 and `last_cso_review_version` moves with it. |
| 2026-09-20 | 3.67    | Grok (clinical-safety)  | **New H-077 (optional Transactional API proxy read path) and H-009 addendum (`txn.callerKey`) — PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.261.21). Closes the v3.202.0 / v3.261.21 open action that this path had no hazard entry. Initial 5×2=10, residual 5×1=5, **Proposed**. H-063–H-076 stay Proposed; no signatures invented. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.82 and `DPIA.md` v1.3 §2.2. Sign-off pack: `docs/CSO-SIGNOFF-PACK-H063-H076.md`. |
| 2026-09-19 | 3.66    | Grok (clinical-safety)  | **Provenance-gated restore of post-initiation U&E (v3.263.9), PENDING CSO REVIEW** (originally drafted 2026-09-11 as hazard-log v3.59 / product v3.261.39; renumbered on merge because those ids were taken on main) (incremental — not a re-baseline; product-version pin stays at v3.261.21). No new hazard. **H-002** control (w): ACE-I/ARB and thiazide initiation recheck restored so a true new starter with no U&E since the first-ever issue is flagged again. **H-003** control (k): evaluation is gated on `startDateSource === 'medication-history'`; batch-scoped regimen dates cannot fire. Records the #403 process gap (tests that constructed meds by hand and skipped `normaliseMedications`). Test-locked by `test-ace-arb-postinit.js`. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.81 / limitation 53. |
| 2026-09-18 | 3.65    | Claude (documentation catch-up) | **Retrospective catch-up — new hazard H-076 (repeat-prescribing authorisation pill, v3.261.18, PR #385) and H-002 control (w) (PR #403 U&E withdrawal), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.261.21). Originally drafted as H-072 / hazard-log v3.59 and CSN v3.64–3.70; renumbered because those IDs were taken on main by later work (H-072 is contacts name-quality; CSN 3.64–3.73 cover usual-GP, W21, contacts H-072, H-073/074/075). New read-only advisory surface: authorisation-type pill, independent days-supply cross-check, same-batch outlier flag — all fail closed on ambiguity. Initial 3×3=9, residual 3×2=6, **Proposed**. H-002 (w) records the post-initiation U&E control's addition-then-withdrawal in the lineage. Pinned by `test-repeat-authorisation.js`. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.76 / v3.80. |
| 2026-09-18 | 3.64    | Claude (merge review)   | **Lab-filing comment allow-list + practice-wide filing-profile sync (v3.263.3), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.261.21). New **H-073**. Per-profile `allowComments`; `labfiling` practice-profile module; every synced profile arrives force-disabled. Merge mode never overwrites an existing local profile id. Gate excuses a comment only via the owning heading's profile. Residual 4, **Proposed**. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.73. |
| 2026-09-16 | 3.60    | Grok (review fix)       | **H-072 name-quality write re-validation (v3.261.57), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.261.21). Steward review of #416: control (g) now matches the code — every name-quality write re-fetches and re-validates immediately before POST, and refuses a GET payload whose `patientId` does not match the hub patient. Control (n) narrowed to single-letter initials so John→Johnny / Rob→Robert former names are not one-click deleted. Residual 4, **Proposed**. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.69. |
| 2026-09-14 | 3.59    | Grok (feature)          | **Rx canvas Send N to usual GP (v3.261.48), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.261.21). **H-068** control (i): usual-GP send is staging, not auto-place; `namedGpId` preferred; requester ignored; colliding/missing names stay in the pile; not-in is opt-in on that action. Residual 4, **Proposed**. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.64. |
| 2026-09-10 | 3.58    | DT                      | **CSO re-freeze at v3.261.21** (signed in session by Dr D. Triska, GMC 6159481). Not a full hazard re-baseline — last full re-baseline remains v3.115.0. Product-version pin moved 3.202.0 → 3.261.21 so the 60-minor HARD_FAIL clock resets. **Scope:** Visualiser, Condor tab, CQC Inspection Readiness and Practice Report marked removed (shipped gone since v3.255.0). **Retired:** H-013, H-014, H-015, H-017, H-033. **Retargeted:** H-016 (live HUD PINCER/STOPP/ACB), H-022 (Note / Today / Submissions / Forecast). Aligned with `SOUP.md` v1.12 (JetBrains Mono only) and `INTENDED-PURPOSE.md` v3.261.21. |
| 2026-09-08 | 3.57    | Grok (feature)          | **Practice features v1 — published profile can enable Signing Queue soft flags practice-wide (v3.261.12), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). **H-038** control (p): same `suite.signing.softFlags` key travels on the practice-profile suite allow-list (`signing.softFlags` / envelope alias `signingSoftFlags`). Accept-for-practice does not enable the pack. Merge is sticky-on; replace may clear. Residual 4, **Proposed**. |
| 2026-09-08 | 3.56    | Grok (feature)          | **Signing Queue soft QOF-review re-display (v3.261.10), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). **H-038** control (p): optional, default-off practice toggle re-displays a fixed allow-list of already-evaluated review-process chips (AST015, COPD010, HF007, MH002, DEM004; overdue/not_met only) plus a verbatim Medicus `isReviewOverDue` fact. Re-display only — no new rule, no QOF claim, no affirmative verdict, no intercept of Medicus Approve. Existing monitoring chips stay visible regardless of the toggle. Residual 4, **Proposed**. |
| 2026-09-05 | 3.55    | Claude (feature)        | **QOF OB005 rewritten to PCIT OBES2_REG / TA1026 (v3.259.0), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). No new hazard. Same H-002 / H-003 class as other QOF rule changes: the previous OB005 chip used the general obesity register and treated GLP-1 / orlistat brand names as achievement, so it both missed the TA1026 cohort and falsely marked drug-only patients as done. New `qof-reg-obes2` + `pathway-bundle` + PCA helpers lock the PCIT denominator/numerator/removals; residuals (unknown ethnicity → BMI ≥35; cluster text approximation; not a claim tool) stay on the rule notes. Test-locked by `test-qof-ob005.js`. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.57. |
| 2026-08-31 | 3.53    | Grok (feature)          | **Non-routine prescription allocation canvas (v3.256.0, W23), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). One new hazard: **H-068** (wrong non-routine prescription-request task reassigned, or reassigned to the wrong clinician, including via even-split). Same four-key write as H-064 via the lab client. Controls: sibling canvas (routine/EPS/results excluded), named GP grouping-only, even-split is local staging only among in-today doctors, confirm does not issue/sign/file. Residual 4, **Proposed**. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.54. |
| 2026-08-30 | 3.52    | Claude (feature)        | **Note YouTube playlist embed (v3.254.0), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). **H-067** control (q): playlist is practice-authored paint and media only and cannot unlock names or staff tiles. Fail-loud still hides the player. Residual 4, **Proposed**. |
| 2026-08-29 | 3.51    | Claude (feature)        | **Note ten board styles + Standard colours (v3.253.0), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). **H-067** control (p): styles and Standard colours are paint only and cannot unlock names or staff tiles. Residual 4, **Proposed**. |
| 2026-08-29 | 3.50    | Claude (feature)        | **Note ten board looks (v3.252.0), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). **H-067** control (p): looks are paint only and cannot unlock names or staff tiles. Residual 4, **Proposed**. |
| 2026-08-29 | 3.49    | Claude (review)         | **PR #350 review correction — close a public-widget-lock gap (v3.251.5), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). **H-067** control (o): the "Requests today" tile (`demand` widget) had been public-eligible since v3.248.0; now staff-only at import, config-load and render, matching what control (c) already claimed. No evidence of live exploitation; found and closed on code review before this PR's custom-boards feature reached any practice. Residual 4, **Proposed**. |
| 2026-08-29 | 3.48    | Claude (feature)        | **Note custom boards and words (v3.251.4), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). **H-067** control (n): extra public/staff boards, rename, and practice-authored copy; public TVs still cannot show names or grow staff tiles; optional public-demand tempo is off by default. Residual 4, **Proposed**. |
| 2026-08-29 | 3.47    | Claude (feature)        | **Note practice-owned busy/wait settings (v3.251.3), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). **H-067** control (m) and control (e) rewrite: practice sets wait-band minutes and Busy / Very busy occupancy; public tile no longer prints "Not a promise for you"; settings cannot unlock names or staff tiles. Residual 4, **Proposed**. |
| 2026-08-29 | 3.46    | Claude (feature)        | **Note Practice pass (v3.251.0), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). **H-067** controls (i)–(l): public dead feed fails loud; public ticker never announces medical/admin request volume; Ops confirm + public chrome lock; wait-band wording is not a personal promise. Residual 4, **Proposed**. |
| 2026-08-29 | 3.45    | Claude (feature)        | **Note display board (v3.248.0), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). One new hazard: **H-067** (patient-identifiable data shown on a public waiting-room TV). Controls: no show-names flag; `buildSnapshot()` is aggregate-only; public profiles lock audience and strip staff widgets; wait times as bands; renderer refuses a forbidden-key snapshot; import sanitises the same locks; CI plants fixture names in demo streams. Residual 4, **Proposed**. |
| 2026-08-29 | 3.44    | Claude (weekly release review) | **Lab allocation canvas write-path defects, fixed 2026-08-25 (v3.243.2 / commit `25899cb`) — recorded retrospectively, PENDING CSO REVIEW.** No new hazard. **H-064** control (j) added: (1) a silent write-button no-op when "Requested By" was already on the task-list (skipped the staff-UUID overview fetch — a blocked write now names itself instead of doing nothing); (2) a partial-batch board desync where an already-accepted group stayed marked "staged" after a mid-batch failure, risking a duplicate re-send of accepted `taskIds` (the board now reloads on `result.written > 0`). Write contract (four captured keys, confirm, re-GET abort) unchanged. Neither fix reached the hazard log at merge time; this weekly release review (2026-08-29) closes that gap. Residual unchanged (4). |
| 2026-08-29 | 3.43    | Claude (weekly release review) | **Keeper gap-analysis top-10 clinical rules (v3.237.0, 2026-08-23, PR #311) — recorded retrospectively, PENDING CSO REVIEW.** No new hazard register entry (additive rule-set expansion, same shape as the existing H-002/H-016 registers). **H-002** control (v) added: ten new rules (thiazide/denosumab monitoring, MHRA opioid+CNS-depressant and valproate-male alerts, SMI QOF suite, pneumococcal/shingles vaccine rules, two STOPP/START checks) plus a fix for a genuine false-negative — `pincer-12` and `nice-lithium-monitoring` previously matched only the bare substring "lithium" and never fired for brand-only prescriptions (Priadel/Camcolit/Liskonum/Li-Liquid); both now carry the full brand set. A new fever-adult / feverish-child chemo-fever red-flag set was added clinician-only-gated (`CLINICIAN_ONLY_IDS`), still behind H-024 control (a)'s ship-disabled attestation gate. This PR's own commit message states rule changes are "pending CSO sign-off on the review PR" and "never auto-merged", yet it reached `main` without a corresponding hazard-log or CSN entry; this weekly release review (2026-08-29) closes that traceability gap and flags the process point for CSO attention. Residual unchanged. |
| 2026-08-27 | 3.42    | Claude (feature)        | **Send to routine list ghost pill and live-flow fixes (v3.247.0, W8), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). **H-035** controls (h)–(j) added: confirm/error toasts pinned body-fixed next to the pill so Medicus's action-row overflow/Vue rebuild cannot clip or auto-cancel them; assignee matching scoped to the just-opened Assign-to picker (Clinical History / Reason for exam options ignored); slash-spacing in the configured team name treated as an exact match. Still W8 — drives Medicus's own UI controls, no API POST. This row was missing from the version-history table when the header's addenda list was updated in commit `b8d9f06`; added here on the 2026-08-29 weekly release review. Aligned with `CLINICAL-SAFETY-NOTICE.md` W8 addendum, same date. |
| 2026-08-27 | 3.41    | Claude (feature)        | **Workflow / inbound-document allocation canvas (v3.246.0, W23), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). One new hazard: **H-066** (wrong inbound-document or workflow task reassigned, or reassigned to the wrong clinician). Same four-key write as H-064 via the lab client. Controls: sibling canvas, results/privacy/EPS excluded, named GP grouping-only, confirm does not file. Residual 4, **Proposed**. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.35. |
| 2026-08-25 | 3.37    | Claude (feature)        | **Lab allocation canvas write (v3.243.0, W23), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). One new hazard: **H-064** (wrong investigation-report task reassigned, or reassigned to the wrong clinician). Controls: named patient → clinician confirm, `taskList` token passthrough, unique staff UUID or refuse, re-GET abort on vanished taskIds, exactly four captured keys, no filing. Residual 4, **Proposed**. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc v3.30. |
| 2026-08-24 | 3.36    | Claude (session, a colleague's product decision) | **H-060 control relaxation restored — allergy-end restriction removed, PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). Originally recorded 2026-08-23 as document version 3.30 on the branch behind PR #315; that PR was closed without merging (superseded by parallel work) and this entry went with it, along with the rest of that PR's allergy-canvas work (top-5 ranked search, click-to-review, import-text cleanup). Reapplied 2026-08-24 once the gap was noticed — same decision, same reasoning, renumbered only because the document has moved on to 3.35 in the meantime. Explicit user product decision, not a bug fix: the allergy cleanup canvas's End bin can now retire ANY allergy record — control (h) is corrected from "only junk-classified or 'not-an-allergy' rows can be staged" to "any row can be staged"; control (b)'s "No known allergies" caution no longer argues against or blocks ending the last remaining copy, and is corrected to purely informational wording. **Reasoning (a colleague, verbatim intent):** it is not this tool's place to restrict what a clinician can end in their own clinical system — the underlying SNOMED history stays in the patient's journal regardless of what the allergy list shows (that's where "was this ever checked/coded" belongs), and a short, current, at-a-glance allergy list is the actual prescribing-safety goal; a patient coded "No known allergies" in 1999 who has since developed confirmed allergies has a list that is, in the present moment, factually wrong while that marker remains. Every end still requires an explicit stage gesture and a named Finalise confirmation (control (a), unchanged) — the relaxation is about WHICH rows can be staged, not about removing confirmation. `rules/allergy-junk-codes.json`'s NKA entry `caution` text rewritten to the new informational framing (version 3→4); `resolveEndTargets`/`commitEndAllergies` (renamed from `commitEndJunk`) in `content-scripts/allergy-cleanup.js`, and `isEndableClassification`/`canStageEnd` in `content-scripts/allergy-cleanup-canvas.js`, generalised accordingly. Pinned by `test-allergy-cleanup.js` and `test-allergy-cleanup-canvas.js` (updated). Aligned with `CLINICAL-SAFETY-NOTICE.md` W13 addendum, same date. |
| 2026-08-24 | 3.35    | Claude (feature)        | **Companion all-screens + organiser multi-select (v3.241.0), PENDING CSO REVIEW** (incremental — not a re-baseline; the product-version pin stays at v3.202.0). **H-001** control (o): elsewhere due/book only from a known patient-URL UUID; practice pages never paint due; all-screens default off. Document version 3.35. |
| 2026-08-24 | 3.34    | Claude (feature)        | **Companion Practice pass (v3.240.2), PENDING CSO REVIEW** (incremental — not a re-baseline; the product-version pin stays at v3.202.0). **H-001** control (n): nursing voice still identity-gates. **H-002** control (u): nursing treatment-room voice; red-severity wins the visible four. Document version 3.34. |
| 2026-08-24 | 3.33    | Claude (feature)        | **Companion HUD (v3.240.0), PENDING CSO REVIEW** (incremental — not a re-baseline; the product-version pin stays at v3.202.0). **H-001** control (m): role toggle + reception voice + care-record/queue inject still identity-gate What's due. **H-002** control (t): reception booking list drops combo/alerts only. Document version 3.33. |
| 2026-08-24 | 3.32    | Claude (red-team fix)   | **Floating Patient-actions What's-due red-team hardening (v3.239.2), PENDING CSO REVIEW** (incremental — not a re-baseline; the product-version pin stays at v3.202.0). **H-001** control (l): synchronous due-paint clear on path change (object replace so in-flight resolve cannot land on the next task). **H-002** control (s): journal-augment / unmatched-high-risk empty states fail visible; drug-monitoring `no_data` listed; resolve retry. Document version 3.32. |
| 2026-08-24 | 3.31    | Claude (feature)        | **Floating Patient-actions What's-due strip (v3.239.0), PENDING CSO REVIEW** (incremental — not a re-baseline; the product-version pin stays at v3.202.0). **H-001** new control (k): the strip reads the live in-memory snapshot via `window.__msReadSentinelSnapshot`, identity-gates on the task's resolved patient UUID (`shared/due-mini.js` `dueFromSnapshot`), and clears painted chips the instant a snapshot ping no longer matches — so a previous patient's due list cannot sit on the next task. Empty state is bounded ("nothing due right now") and never claims all-clear. Document version 3.31. |
| 2026-08-24 | 3.30    | Claude (review fix, rebase) | **Save-attachment-as-document already-saved hint (v3.238.4, PR #290), PENDING CSO REVIEW** (incremental — not a re-baseline; the product-version pin stays at v3.202.0). One new hazard: **H-063** (the journal cross-check hint missed or wrongly asserted a prior save) — drafted on PR #290's own branch as H-061 before this id was found already assigned to queue pulse/appointment-organise on main; renumbered on rebase, not reused. Scored **with** the pre-merge review fixes: `parseDocDate` for live `"16 Aug 2025"` / weekday-prefixed day titles, null-`documentDate` fallback to `day.title`, ±2-day window, one claimed `entryId` per attachment, jpg/jpeg normalisation, memoised preview fetches, and evidence-stating wording that never disables the chip. Residual risk 4, **Proposed — pending CSO sign-off**. Document version 3.30. |
| 2026-08-23 | 3.29    | Claude (clinical-safety audit) | **Clinical-safety audit corrections — PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). Findings of the 2026-08-22 adversarial audit. **Register-integrity recovery:** the register on `main` skipped from H-052 to H-055 — **H-053** ("Clean up code" wrong SNOMED re-code or wrong severity written, residual 8) and **H-054** ("Bulk remove?" wrong problem batch-ended or a register/monitoring rule silenced, residual 4) were drafted 2026-08-01 by the scheduled weekly review (commit `2317be2`) but that branch was never merged; both entries are now recovered into the register verbatim with a recovery note, **Proposed — pending CSO review**, and added to the §6 hazard summary. Similarly recovered: **H-009 control (l)** (attribute-injection-XSS recurrence in the "Clean up code" tally rendering — the code fixes it describes ARE in main, pinned by `test-problem-description-cleanup-io.js`). **Corrections of doc/code drift:** H-036 control (f) — the OIR auto-tick (`oirAutoTick`) is now **default OFF**, opt-in, and inventoried as CSN **W22**; H-062 control (d) — Send-to is a per-action opt-in ("Tell the patient"), not "always off"; H-009 control (a) — the `host_permissions` list corrected to the full shipped set including the `*.supabase.co/*` wildcard (previously named only three hosts); dead paths fixed (`shared/submissions-core.js` → `side-panel/modules/submissions/submissions-core.js`, `shared/trend-chart.js` → `side-panel/modules/shared/trend-chart.js`). Companion code changes in the same audit: txn proxy transport hard-refuses `isWrite` (read-only boundary enforced in code); lab-filing fail-closed cluster; exact-match commit clicks; no-completion-claim copy; triage-io import sanitisation; W6 commit-time identity re-verify; inventory scanner extended to all verbs/trees/DOM macros. Aligned with `CLINICAL-SAFETY-NOTICE.md` v3.20. |
| 2026-08-23 | 3.28    | DT                      | **CSO sign-off of H-062 (v3.237.1, PR #302 — the organise-canvas fail-safe write paths).** Signed off: Dr D. Triska (CSO), recorded via session instruction ("Reviewed and signed off") after the PR #302 review-fix set, 2026-08-23 (chat). H-062 moves from "Proposed — pending CSO sign-off" to **Accepted (ALARP)** at its proposed residual score (4×1 = 4), with the controls as amended by the v3.26 addendum (canvas hazard opened) and the v3.27 addendum (adversarial-review hardening: destination free-slot proof before reserve, pre-cancel pre-flight with compensating re-create and the URGENT no-appointment error, Finalise batch freeze, honest written/staged counts with board refetch, book site+date pin, fail-closed sick-day identity and stretch free-slot gates, Send-to opt-in correction to control (d)) — all CI-pinned by `test-appointment-organise-core.js` (241 checks). The pre-sign-off operational restriction ("do not use on a live weekday clinic until that review") is **lifted**; the standing advice to check the confirm list against the Medicus book before Finalise remains as a control. Sign-off scope is H-062 only: H-060 (allergy cleanup) and H-061 (queue pulse) remain as previously recorded, and this is not a re-baseline — the product-version pin stays at v3.202.0. Aligned with `CLINICAL-SAFETY-NOTICE.md` doc version 3.21 (sign-off of the 3.20 increment). Document version 3.28. |
| 2026-08-19 | 3.25    | Claude (automated sync) | **Sick-day rebook complete (v3.234.2), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). **H-061** control (j): leftover phone list always visible (name, original time, why, copy; no NHS numbers; zero leftovers still titled). Same write as CSN W15. Live Sunday dummy Mouse proved leftover always-show, earliest similar default, remaining-free after a 30-min incoming. Aligned with `CLINICAL-SAFETY-NOTICE.md` v3.17. |
| 2026-08-19 | 3.24    | Claude (automated sync) | **Appointment organise canvas (v3.234.2), PENDING CSO REVIEW** (incremental — not a re-baseline; product-version pin stays at v3.202.0). New hazard **H-061** (wrong appointment cancelled or moved, or a patient messaged, from the organise board). Controls: stage-then-Finalise; arrived tiles locked; `otherAppointmentIds` always empty; recipient lists always empty; same-list move and extend not implemented; commit-time re-GET of overview + move form; explicit patientId; stop-on-first-failure with reservation release. Pinned by `test-appointment-organise-core.js`. Residual risk 4, **Proposed**. Aligned with `CLINICAL-SAFETY-NOTICE.md` v3.16 (W14/W15). |
| 2026-08-02 | 3.23    | Claude (automated sync) | **Allergy cleanup suite (v3.212.0, PR #253), PENDING CSO REVIEW** (incremental — not a re-baseline; the product-version pin stays at v3.202.0). One new hazard: **H-060** (an allergy record ended, merged or re-coded in error — the suite's first write surface on the allergy list, via `content-scripts/allergy-cleanup.js`'s four flows: junk/low-relevance bulk-end, duplicate merge, dual-coded legacy-code clear, and pre-defined-allergy → dm+d substance conversion). Scored **with** the pre-merge review fixes shipped in the same PR: patient-epoch guards discarding any scan/fetch that resolves after an SPA patient switch; merge-input snapshotting before the first await; review-state remapping by group identity across background concept-enrichment regrouping; the dual-coded clear payload failing closed unless the prefill confirms the substance is authoritative; count-naming Cancel-default confirmations on both bulk actions; a per-code caution on "No known allergies" (remove duplicates, keep one) and recategorisation of "H/O: non-drug allergy" to too-generic; and five salt-ambiguous conversion suggestions (flupentixol/fluphenazine depot esters, both perindopril codes) demoted to not-convertible so a wrong salt is never pre-selected. Controls pinned by `test-allergy-cleanup.js` (236 checks). Residual risk 4, **Proposed — pending CSO sign-off** by Dr Dave Triska on the release PR. Document version 3.23. |
| 2026-08-02 | 3.22    | DT                      | **Rota addendum for v3.211.0** (incremental — not a re-baseline; the product-version pin stays at v3.202.0, the last CSO-reviewed version). The Medicus Rota Manager was subsumed into the suite at v3.211.0 and the safety docs contained no record of it. **Scope (§2):** added the Rota (compact) / Rota manager (full application) bullet — practice staff rostering, no clinical output, no patient-identifiable data persisted, safe-staffing rules are BMA/CQC/NHSE guidance that warn and never block, optional shared-drive replication. **New hazards:** H-058 (staffing decision on a stale or degraded rota status panel — the compact module previously swallowed a rules-engine exception and rendered a green "None"; now renders an explicit amber "checks unavailable" state and degrades duty pills and the cover line to neutral, while still showing a red Gap); H-059 (malformed shared-drive sync data corrupts rota state — the 15-second sync read-back path saved remote scopes verbatim while only the cold backup path validated; now validated by `rota/engine/validate.js` before any write, refused whole, surfaced by toast plus a sticky Settings banner, with store-level coercion and a fixture-parity test pinning the sync and backup validators together). **§6 hazard summary** extended to H-059 with an addendum note. Employment/HR data-protection aspects (Article 9 staff health data, shared-drive replication) recorded in `docs/DPIA.md` v1.2; intended purpose updated in `docs/INTENDED-PURPOSE.md`. |
| 2026-06-17 | 3.11    | DT                      | **Full CSO hazard re-baseline from v3.64.0 to v3.115.0** (the prior re-baseline was pinned at v3.64.0; v3.65.0–v3.114.0 had only an incremental clinical-matching note). Product version re-pinned to 3.115.0; "Last full hazard re-baseline" set to v3.115.0 and the outstanding-backlog NOTE in the header replaced. **Scope (§2):** added the **Record** tab (v3.109.0/v3.114.0), **Practice Report (Condor)** (v3.101.0/v3.113.0), **CQC Inspection Readiness** (v3.110.0/v3.110.2), Outstanding-Investigation **"Select all"** (v3.108.0), practice attestation / **"Accept for practice"** (v3.82.0/v3.87.0), and further suite chrome/navigation (letterhead v3.107.0, Focus/Zen v3.94.0, alert roll-up v3.95.0–v3.97.0, editable thresholds v3.98.0, All-tabs/keyboard-nav/choose-tabs/glossary). **New hazards:** H-032 (Record snapshot misread as complete record), H-033 (CQC pack misread as compliance proof/coverage), H-034 ("Select all" bulk-selects wrong/too many investigations). **Updated hazards:** H-002 + H-016 (producer→consumer contract tests, class-term completeness CI, pipeline e2e v3.91.4, defaults-config lock v3.75.3, Safety-Monitoring chips no longer emit patient-facing recall copy v3.105.0); H-009 (v3.91.2 attribute-XSS `escAttr` remediation, v3.86.1 SSRF host-allowlist + v3.103.0 headless-discovery URL validation, v3.114.0 backup integrity hash); H-022 (PPI floored ≥AMBER when demand>capacity v3.99.0, editable thresholds v3.98.0, Practice Report aggregate-only snapshots v3.101.0); H-007 (provenance canon no-silent-drop v3.114.0, explicit all-clear audit headlines v3.99.0); H-024 (single "Accept for practice" switch + attestation v3.82.0/v3.87.0, plainer reception copy v3.111.0); H-023 (letterhead substitution with blank-guard v3.107.0); H-028 (Focus/Zen mode + alert roll-up reaffirm the never-hide-amber/red boundary v3.94.0–v3.97.0); H-030 (result-rule control lineage v3.65.0–v3.93.0, critical-low Hb red threshold lowered 100→80 g/L + threshold-on-chip labels v3.100.0). **SOUP:** PDF.js upgrade 3.11.174→4.2.67 (CVE-2024-4367 resolved, v3.91.5) confirmed in `docs/SOUP.md`. **§6 hazard summary** extended to H-034 and the release-approval statement re-pinned to v3.115.0. Aligned with `CLINICAL-SAFETY-NOTICE.md` v3.10 and `SOUP.md` v1.9.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| 2026-05    | 1.0     | DT                      | Initial hazard log — limited distribution to named GP users                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| 2026-05-20 | 2.0     | DT                      | Reformatted to DCB0129 style; expanded to 12 hazards; added severity/likelihood matrix; added explicit acceptability thresholds; aligned with `CLINICAL-SAFETY-NOTICE.md` v2.0                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| 2026-05-22 | 3.0     | DT                      | Updated to v1.8.1; expanded scope to include Patient Record Visualiser; added H-013 (PDF staleness), H-014 (silent data omission), H-015 (eFI inaccuracy), H-016 (PINCER false-negative), H-017 (PINCER false-positive); updated H-007 to include Visualiser automation bias; updated test count to 213+; aligned with `CLINICAL-SAFETY-NOTICE.md` v3.0                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| 2026-05-29 | 3.1     | DT                      | Synchronised to v3.4.1; added H-018 (patient-identifiable data in feedback email) following the new in-app feedback channel; updated test count to 230+; aligned with `CLINICAL-SAFETY-NOTICE.md` v3.1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| 2026-05-30 | 3.2     | DT                      | Synchronised to v3.16.0. Added H-019 (Triage Lens record-panel STOPP/START prescribing prompts, Pharmacy First signposting, and risk-tool signpost links, v3.13.0–v3.14.0). Updated H-002 to record the v3.12.1 applicability-filter "fail-open on unknown demographics" fix and sturdier patient-context extraction (prevents silent suppression of demographic-gated safety alerts such as the MHRA valproate alert and age-gated QOF indicators) plus the added Dementia register. Updated H-003 to record the deliberate fail-open trade-off and the new engine-backed live preview, and corrected the rule-type description (five rule types, not "three check shapes"). Updated H-004 to record the v3.15.0–v3.16.0 engine-backed live preview and validate-on-save controls. Updated H-007 to include the new live-panel prompt surfaces. Updated test count to 320+ automated checks. Aligned with `CLINICAL-SAFETY-NOTICE.md` v3.2 and `INTENDED-PURPOSE.md` v3.16.0.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| 2026-06-03 | 3.3     | DT                      | Synchronised to v3.26.4. **New hazards:** H-020 (vaccination eligibility inferred status and DUE/GIVEN/DECLINED — includes record of v3.26.0 critical false-positive affecting all patients, corrected in v3.26.1); H-021 (permanent chip suppression via hide/snooze, v3.26.3 — permanent suppression could mask a future true-positive drug-monitoring alert). **Scope updated** to reflect new modules since v3.16.0: falling eGFR trend and hyperkalaemia alerts (v3.18.0, new `observation-alert` check kind); rising HbA1c trend (v3.19.0); journal-coded observations in side-panel evaluation (v3.21.0); full Custom Alert Builder engine parity (v3.22.0); BP Trend and ACR Trend side-panel tabs (v3.25.0); ADHD monitoring rules, smoking status indicators, carbamazepine, `observation-bundle` check kind (v3.26.x); flu/COVID vaccination eligibility alerts (v3.26.0); per-rule hide/snooze (v3.26.3). **Updated hazards:** H-001 (added v3.17.2 snapshot invalidation, v3.21.2 DOM-fallback UUID fix, v3.25.0 `_lastTrendData` guard); H-002 (added v3.20.0 age-filter fail-open, register/indicator logic corrections, v3.21.0 journal observations, v3.26.2 UUID regex, HRT false-negative fixes); H-003 (added v3.20.0 DM021/DM035/HF009 false-positive fixes, v3.26.4 hysterectomy detection, v3.26.1 vaccine false positive); H-004 (added v3.22.0 form-builder parity, medicationExclude now applied); H-005 (added v3.17.0 CI pipeline); H-006 (updated test count to 440+, 17 test files; added CI pipeline note); H-007 (added BP/ACR Trend, vaccination, eGFR/K⁺ alert surface notes, ACR referral-trigger banner wording); H-012 (added v3.26.3 hide/snooze as positive control). Aligned with `CLINICAL-SAFETY-NOTICE.md` v3.3.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| 2026-06-07 | 3.4     | DT                      | Synchronised to v3.33.0. Added new supporting document `docs/SOUP.md` (Software of Unknown Provenance register for the vendored visualiser libraries) to the §1 document set. Updated H-005 with control (j): the per-module extraction breakdown now surfaced in the Sentinel side panel (`Extracted: N meds · N obs · N problems`, zero counts amber-flagged), which narrows the detection gap between the whole-record `degraded` banner and a partial scraper failure — informational only, so no new false-reassurance or alert-fatigue risk; regression-guarded by `test-extraction-health.js` and `test-sentinel-panel-state.js`.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| 2026-06-11 | 3.5     | DT                      | Synchronised to v3.56.0. **Scope (§2) updated** to include all modules added since v3.33.0: unified Trends tab (v3.34.0); Condor operational dashboard (v3.35.0); Pre-clinic Monitoring Sweep + reception handout + Action Packs + batch artefact generation (v3.37.0, v3.44.0, v3.48.0, v3.56.0); Reception guided capture (v3.38.0); Knowledge module (v3.42.0); Triage Lens major red-flag expansion and engine hardening (v3.46.0, v3.52.0); live extraction-health drift detection + evaluation audit trail (v3.47.0); Patient Passport (v3.50.0); Pre-Consultation Brief (v3.49.0); SMR tab in Visualiser with ACB/STOPP/START v3 (v3.51.0); PINCER parity work — drug-table completion and rule-shape gaps closed (v3.54.0, v3.56.0). **New hazards:** H-022 (Condor stale metrics — staffing decisions); H-023 (Sweep batch artefacts — wrong-patient action); H-024 (Reception guided capture — non-clinical staff over-reliance); H-025 (Trends sparse data — misread trend); H-026 (Triage Lens red-flag expansion — false-negative reliance). **Updated hazards:** H-005 controls (k) journal-augmentation failure surfaced (v3.54.0), (l) rolling drift detection (v3.47.0), global extraction-health banner extended to all modules (v3.30.0); H-016 controls (g) visualiser drug-table completion (v3.54.0), (h) PINCER rule-shape gaps closed (v3.56.0). **Hazard summary** updated to include H-022–H-026; release statement updated to v3.56.0.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| 2026-06-12 | 3.6     | DT                      | Synchronised to v3.60.0 (UX/onboarding releases v3.57.0–v3.60.0; no change to rules engine, extraction, or clinical thresholds). **Scope (§2) updated:** Today tab; suite chrome and onboarding (guided tour, setup checklist, command palette, view-state continuity); consolidated Notifications + clinic mode; reception capture drafts; resumable Sweep. **New hazards:** H-027 (resumed Sweep treated as current — stale worklist); H-028 (clinic mode — delayed awareness of operational pop-ups; scope bounded in code to desktop pop-ups/sounds, never strips/badges/clinical surfaces); H-029 (reception draft restored against the wrong contact). **Updated hazards:** H-012 control (g) — clinic mode recorded as a bounded, auto-expiring interruption-management control with cross-reference to H-028. **Hazard summary** updated to include H-027–H-029; release statement updated to v3.60.0. Release content was additionally bug-bashed pre-merge (three reviewers + independent verification pass; no red findings; four minor fixes applied — see CHANGELOG v3.60.0).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| 2026-06-13 | 3.7     | DT                      | Synchronised to v3.62.0. **Scope (§2) updated:** Triage Lens Triage Lens scope bullet extended to record the Investigation Results filing queue chip decoration (v3.62.0). **New hazard:** H-030 (Investigation Results queue triage chip misread as assurance or relied on in place of report review — chips are additive attention only; no "all normal / safe to file" chip; fail-silent on fetch error; no independent clinical thresholds; never files or changes status). **Hazard summary** updated to include H-030; release statement updated to v3.62.0.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| 2026-06-13 | 3.8     | DT                      | Synchronised to v3.63.0. **Scope (§2) updated:** Triage Lens scope bullet extended to record that queue result severity is additionally user-tunable via clinician-reviewed analyte-threshold rules (v3.63.0, escalate-only). **H-030 updated:** Description extended to record that severity may now also be raised by user-authored threshold rules; Controls updated to record the material safety change — this is the first capability in the extension that applies a clinical threshold it computes itself (previously purely lab-flag-led); controls are: escalate-only (engine takes more-severe of lab-flag vs user-rule; can never lower or suppress a lab flag); validated on save/import; LLM-generated and manually-authored rules arrive disabled and require clinician review and explicit enablement before firing; chip colour/enable configurable via systemChips editor with kind-based colour model preserving red/amber salience. **Hazard summary** release statement updated to v3.63.0.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| 2026-06-17 | 3.10    | Keeper / DT             | **Incremental clinical-matching review for v3.114.0** (Keeper-prepared, for CSO sign-off by merge). A full Keeper currency sweep of all six rule domains was run; no rule-file change was applied (WebFetch source-page verification unavailable this run — HTTP 403 to BNF/gov.uk/NICE/ACBcalc; findings WebSearch-corroborated only, so per the verification discipline nothing externally-sourced was applied, as in the 2026-06-14 run). **New hazard:** H-031 (cross-surface clinical-score divergence — the queue HUD ACB scorer had drifted from the canonical engine, now closed by the single scorer in v3.114.0). **Updated hazards:** H-016 controls (i)/(j) — STOPP NSAID/aspirin term parity and the single ACB scorer + completeness CI; H-006 controls (h)/(i) — producer→consumer contract tests and class-term completeness CI. The MEDREVIEW scanner corroborated the v3.114.0 ACB/STOPP changes as correct against source (Boustani scale; BNF NSAID class), medium confidence pending CSO spot-check against ACBcalc/BNF primary sources. **Held for CSO** (unverifiable under the 403 this run, flagged in the Keeper report): RSV vaccine 80+ expansion (vacc-002, contradicts the file's documented boundary — verify the JCVI letter), flu homelessness cohort (vacc-001), pneumococcal PPV23→PCV20 (vacc-003), QOF HF009 +fosinopril (qof-001). This review does NOT re-baseline the v3.65.0–v3.113.0 feature backlog or the XSS/PDF.js items — those remain outstanding.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| 2026-06-13 | 3.9     | DT                      | Synchronised to v3.64.0. **Scope (§2) updated:** Triage Lens scope bullet extended to record text-classification rules for microbiology/culture results (built-in MSU/urine-culture rule; "No growth" info chip; escalate-only; sterile-pyuria and repeat-if-symptomatic caveats). **H-030 updated:** Description extended to record that result severity may now also be raised by text-classification rules for microbiology/culture results (built-in MSU rule + user-authored rules, escalate-only); that the "No growth" info chip asserts a negative culture from result text and is not a safe-to-file verdict; sterile-pyuria and "no significant growth — repeat if symptomatic" edge cases noted; conservative clinician-editable normal-phrase list noted. Controls updated: built-in MSU rule ships enabled with conservative phrase list; user-authored text rules arrive disabled and require clinician review; matching is case-insensitive substring against result name and combined result text; CSN limitation 35 cross-reference updated to include text-classification behaviour. **Hazard summary** release statement updated to v3.64.0.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| 2026-07-11 | 3.12    | Claude (automated sync) | **Incremental sync for the week of 2026-07-05–2026-07-07 (v3.152.1–v3.159.0).** Product version re-pinned to 3.159.0; this is an incremental sync, not a full re-baseline — "Last full hazard re-baseline" remains v3.115.0 (2026-06-17). **Scope (§2):** added the **Signing Queue** tab (v3.155.0–v3.159.0) and the **Quick Leaflet popover** (v3.154.0) as new scope bullets. **New hazard:** H-039 (wrong/irrelevant NHS leaflet selected via the Quick Leaflet popover or the pre-existing, previously-uncovered Leaflets tab — residual risk 4, accepted). **Updated hazards:** H-005 controls (m) lazy-render settle-watch closing a silent-empty-section race (v3.154.3), (n) suite self-diagnosis health-strip 7-day signature-gated acknowledge/snooze plus its v3.154.2 false-positive fix on the patient-UUID-resolution DOM contract; H-022 control (k) demand-count hardening against silent task-list API drift affecting Submissions/Today/Condor (v3.152.1) and a per-day submissions ledger surviving task completion (v3.153.0); H-038 controls (j)–(m) recording what actually shipped against the Signing Queue hazard already opened this week — location-filter hidden-red-flag callout (v3.158.0), verbatim collection-location routing chip (v3.157.0), the wrong-patient-guard reliability fix that made per-task UUID resolution actually work in production (v3.156.1, confirmed fail-visible not fail-wrong), and confirmation that the v3.159.0 "pile's clear" empty-state line cannot produce a false affirmative verdict. **Correction:** H-023 control (g) mislabelled the Monitoring "Create task" button as a "v3.159.0 extension"; corrected to v3.158.0 per `CHANGELOG.md`. **No hazard-log action required:** `8913bfe` (leaflets-io const-collision fix — backup-export reliability, no patient data) and the Signing Queue name+DOB wrong-patient-grouping risk in the original `1d23b2c` (caught and fixed pre-release in the same unreleased v3.155.0 by `8c36ca1`, confirmed via identical `manifest.json` version across both commits — no patient was ever exposed). **Flagged for CSO, not actioned this run:** `docs/INTENDED-PURPOSE.md`'s module table is frozen at v3.16.0 (May 2026) and already omits ~10 modules shipped since (Sweep, Reception, Condor, Trends, Today, Record, CQC Inspection Readiness, Practice Report, and now Signing Queue/Quick Leaflet); adding only this week's modules would be an arbitrary partial edit, so the frozen statement was left untouched pending a deliberate decision on whether/when to do a full catch-up. **CLINICAL-SAFETY-NOTICE.md** limitations 39–41 added (Signing Queue, Quick Leaflet, health-strip snooze) and header synced to 3.159.0 / document version 3.11. **sentinel-DISCLAIMER.txt** gained a `--- v3.159.0 addendum ---` (covering only the features shipped 2026-07-05–2026-07-07, not a full v3.27.0–v3.151.0 catch-up) inserted above the previous top-of-stack `v3.26.4` addendum. Commits reviewed: `9089464`, `8512eeb`, `8913bfe`, `bd39481`, `6373a9d`, `f5781e6`, `69db7f1`, `1d23b2c`, `8c36ca1`, `df11af9`, `fa6f28d`, `2fe709d`, `49ed726`, `fa4a3c4`. |

| 2026-07-18 | 3.13 | Claude (automated sync) | **Whole-suite audit remediation sync (v3.176.1–v3.176.2), PENDING CSO review.** A five-stream bug bash (2026-07-18) found and fixed, with red-first regression tests: a wrong-patient WRITE race in the inline booking/task widgets (state pinned across awaits + commit-time task→patient re-verification — the suite's only clinical write path from those widgets; no existing hazard covered writes, CSO to decide whether this becomes a numbered hazard); vaccine status terms classifying refused/contraindicated/not-given records as GIVEN plus undated records satisfying every season (declined lists completed, undated now fails closed vs seasonal windows); "Non-smoker" displaying as "Current smoker" (H-041 control strengthened — new 'non' bucket, passive→unclear); bare-"statin"/urine-potassium/negation-overreach false signals in QOF/alert matching (excludes + clause-bounded negation); a journal-fetch failure path that made the journalAugmentFailed warning unreachable (H-005-adjacent false all-clear, now throws and surfaces); and the Record-tab cleanup contract break plus module double-init race (both wrong-patient-display adjacent, now loader-enforced/serialised with a static CI test). Engine integrity follow-ups: eval-cache hash extended to observationHistory/allergies (stale trend chips), org-ruleset override merging restricted to validated fields, numeric parser unification (thousands separators), pastProblems propagation (HRT hysterectomy context), restore no longer wipes local attestations. Full audit document retained separately; CSO to review whether C1/C2 warrant numbered hazards and to countersign the fixed controls. |

| 2026-07-28 | 3.17 | Claude (automated sync) | **GP → reception quick-actions composer (v3.197.0), PENDING CSO REVIEW.** One new hazard for the release's task-overview composer: **H-049** (a composed reception instruction pre-filled into the **Internal comment** box read as an executed action, or its timeframe read as a safety net the suite enforces). The feature adds no automation — `shared/quick-actions-core.js` returns strings, the widget appends one sentence into a field the clinician still reads and submits, and Medicus's own Submit control is highlighted rather than clicked. Controls recorded against code (`content-scripts/reception-quick-actions.js` explicit gated Insert, append-only `appendToComment`, task-UUID pin + synchronous re-verification per H-043, transient never-persisted free-text note, `esc()`-ed labels) and against their pinning test (`test-quick-actions-core.js`, canonical sentences pinned verbatim). Cross-references H-007, H-040 and H-043. Entry Proposed pending CSO sign-off by Dr Dave Triska on the release PR. Document version 3.17. |

| 2026-08-01 | 3.21 | DT | **CSO sign-off of H-055, H-056 and H-057 (v3.208.0, PR #246, the Contacts Management canvas).** Signed off: Dr D. Triska (CSO), recorded via session instruction ("Read and signed") after reading the v3.20 entries, 2026-08-01 (chat). All three hazards move from "Proposed — pending CSO sign-off" to **Accepted (ALARP)** at their proposed residual scores (H-055: 5, H-056: 4, H-057: 3), with the controls as shipped and CI-pinned in PR #246. The deploying-organisation briefing duties recorded in H-055/H-056 stand (a link writes to two records, one of them not on screen; the merge and phone actions delete demographic records irreversibly). The per-hazard review questions recorded at proposal (e.g. the "strong" badge wording, a second confirmation for reverse NOK/copy-correspondence ticks, whether bulk import belongs in a first release, the one-click merge posture, verbatim display of another patient's phone/email, the 4-hour session TTL) are carried forward as open review items for a future release review — none is a condition of this sign-off. Document version 3.21; no residual risk exceeds 9. |
| 2026-08-01 | 3.20 | Claude (automated sync) | **Contacts Management (v3.208.0, PR #243), PENDING CSO REVIEW.** Three new hazards for the release's contacts canvas — the suite's first surface that writes patient-to-patient relationships and demographic records on TWO patients at once (`content-scripts/contacts-canvas.js`/`contacts-api.js`/`contacts-link-button.js`, `engine/contact-{tree,match,relationships}.js`, `rules/contact-relationships.json`): **H-055** (a wrong-person link created, re-categorised or deleted — badge steering inside a same-surname household, a reciprocal write landing on another patient's record, bulk-import misclassification via `link-contacts`), **H-056** (demographic data lost or corrupted by the hygiene writes — a duplicate-address merge deleting a genuinely different address or losing the correspondence-address flag, and phone edit/delete/fix-type on the CANDIDATE's own record), **H-057** (a linked contact's own phone/email surfaced inside the index patient's canvas, and the family-cycling session persisting a patient-UUID family graph in `chrome.storage.local`). All three are scored WITH the pre-merge review fixes shipped in this PR: correspondence-flag transfer before deletes and fail-closed when it cannot be verified, double-click/busy guards on every link and delete control, resumable multi-step link writes, deferred-commit family cycling (`peekNext`/`commitAdvance`, so a cancel or a probe failure no longer drops a family member), token-level name matching with tie/ambiguity signalling (`tokenContainment`/`TIE_MARGIN`), tightened address-dedup number guards, and possessive free text (`isPossessiveConstruction`) failing closed to needs-review. Controls recorded against code and against their pinning tests (`test-contact-match.js`, `test-contact-relationships.js`, `test-contact-tree.js`, `test-backup-coverage.js`'s documented `contactsCanvas.familySession` exclusion). Residual risks 5 / 4 / 3, all Accepted (ALARP) **as proposed** — H-055 and H-056 carry deploying-organisation briefing duties (a link writes to two records, one of them not on screen; the merge and phone actions delete demographic records irreversibly). Cross-referenced to H-043, H-051, H-007, H-029, H-047, H-009 and H-012. Document version 3.20; §9 sign-off unchanged, awaiting CSO sign-off by Dr Dave Triska on the release PR. |
| 2026-07-31 | 3.19 | Claude (automated sync) | **Reception Patient-card staleness fix (v3.206.0), PENDING CSO REVIEW.** Field evidence recorded against **H-001** (new control (j)): the Reception module's Patient card displayed the previous patient's name/NHS number across an SPA record switch — it had never subscribed to the `sentinel:snapshot-updated` broadcast the other five snapshot consumers use. Fix wires the broadcast (debounced) + visibility-gated backstop poll into `side-panel/modules/reception/reception.js`, adds a distinct mid-navigation "record changing" state (H-001 control (f) extended to reception), pins the capture-summary identity header at capture start with a divergence warning (H-029/H-001 class — a live snapshot must not restamp a capture with another patient's identity), keeps the transient invalidate from tearing down a held booking reservation (H-051 review q4 preserved; the booking identity source is unchanged — the pop-out-only tab fallback is display-only, booking stays hard-gated off there). Regression tests: `test-reception-patient-card.js`. Entry pending CSO sign-off by Dr Dave Triska on the release PR. Document version 3.19. |
| 2026-07-28 | 3.18 | DT (via digital twin) | **CSO review and sign-off of H-050 and H-051 (v3.201.0–v3.202.0), the reception disposition engine and the reception booking panel.** Signed off: Dr D. Triska (CSO) — review performed by delegated virtual-Dave agent at Dave's instruction, 2026-07-28 (chat). Both hazards move from "pending CSO review" to Accepted (ALARP), with **two controls changed at review**: (a) H-050 — the `rash` pathway's automatic Pharmacy First routing rule was removed (its single age band stands in for three PF conditions and its match terms also catch cellulitis, which PF does not cover); (b) H-051 — the booking gate now distinguishes a **positive** red flag (card hidden) from an **unanswered** one (explanatory note), because unanswered is the normal state of every capture and a silently absent card drives booking outside the gate. H-051's four named review questions are answered in full in its Acceptability row. Product version re-pinned 3.177.0 → 3.202.0. **Ledger continuity note:** H-049 (doc v3.17), H-050 and H-051 were added by automated syncs; H-050/H-051 arrived without version-history rows and the header was left at v3.16 — this entry closes that gap. **Not a full re-baseline**; the last full re-baseline remains v3.115.0. **Open item recorded, not closed:** the optional Medicus Transactional API proxy read path (`txn.integrationMode` = hybrid/transactional, off by default) carries **no hazard entry** — raised at this review, see `docs/INTENDED-PURPOSE.md` v3.202.0 change-log row and the correction note in `docs/CLINICAL-SAFETY-NOTICE.md` §6. |
| 2026-07-22 | 3.16 | DT (via digital twin) | **CSO sign-off of the v3.15 Triage North Star wave 1 sync (v3.177.0)**, recorded via Dave's session instruction delegating completion of the Triage North Star work to his digital twin, 2026-07-22. H-045, H-046, H-047 and H-048 are reviewed and accepted: H-046 at Accepted (ALARP), H-045 Accepted (ALARP) with a documentation condition applied in the same commit (CSN limitation 43 notes the strip is silent when Request Monitor is disabled), H-047 and H-048 Accepted at residual risk 2. Controls confirmed against code (`shared/sla-breach-core.js`, `shared/pending-result-index.js`, `shared/contact-ledger.js`, the four dies-with-source teardown hooks and durable-map placement in `content-scripts/triage-lens/content.js`) and against their pinning tests (`test-sla-breach-core.js`, `test-pending-result-index.js`, `test-contact-ledger.js`, `test-backup-coverage.js` ledger allowlist). No residual risk exceeds 3. Document version 3.16. |
| 2026-07-22 | 3.15 | Claude (automated sync) | **Triage North Star wave 1 (v3.177.0), PENDING CSO REVIEW.** Four new hazards for the release's queue-augmentation features: **H-045** (urgent breach-risk strip `#slaBreachStrip` — echoes Medicus's own priority flag, additive-only, fail-visible unknown state), **H-046** (pending-abnormal-result cross-link chip `.ch-q-pending` — patient-keyed index provably dies with its source cache entry, sort-canary-suppressed, age-stamped), **H-047** (repeat-contact chip `.ch-q-repeat` + rolling contact ledger — UUID+date only, never backed up, bounded), **H-048** (carry-over chip `.ch-q-carry` — fires only when first-seen predates the displayed row date, defers to taskAge red). E-1.1 fail-visible states verified already shipped (v3.148.0, H-005 controls) — no change; monitoring-on-request-queues (B4) verified already live and default-off — no new grading. All four entries Proposed pending CSO sign-off by Dr Dave Triska on the release PR. Document version 3.15. |
| 2026-07-19 | 3.14 | DT | **CSO sign-off of the v3.13 audit-remediation sync** (Dr Dave Triska, recorded via the session instruction "Sign off the CSO bit"). The v3.13 entry's fixes are reviewed and countersigned. Resolution of its open question: the wrong-patient inline-widget write race and the vaccine false-GIVEN class ARE promoted to numbered hazards — new **H-043** and **H-044** above, both Accepted (ALARP) with their shipped controls. H-042's pending items (preset wording, flag staleness/no-expiry) remain open for a future review. Document version 3.14. |

## 9. Clinical Safety Officer sign-off

I confirm that I have reviewed each hazard recorded in this log, that the controls described are in place at v3.115.0, and that the residual risks are acceptable for limited distribution to named GP users who have read and accepted the Clinical Safety Notice and the full disclaimer. This sign-off covers the full re-baseline from v3.64.0 to v3.115.0, including the new Record, Practice Report (Condor) and CQC Inspection Readiness modules, the v3.91.2 attribute-injection-XSS remediation and PDF.js 4.x upgrade, and the v3.100.0 critical-low-Hb threshold change; it is recorded by merge of the review branch.

**Dr Dave Triska, GMC 6159481**  
**Clinical Safety Officer, Medicus Suite**  
**Graysbrook Ltd**  
**Date:** 2026-06-17 _(full hazard re-baseline to v3.115.0)_

> Sign-off recorded 2026-06-11 on PR #78: CSO approved the v3.56.0 reissue including
> H-022..H-026, directed promotion of adult epiglottitis presentations to a dedicated
> red triage rule (applied in the same release), and confirmed LMWH/heparin remain
> excluded from the visualiser oral-anticoagulant set (test-pincer-parity.js KD-18..21).
